<!DOCTYPE html>
<html lang="" xml:lang="">
<head>

  <meta charset="utf-8" />
  <meta http-equiv="X-UA-Compatible" content="IE=edge" />
  <title>15.4 Building Energy Signature Proposed | Energy Data Analysis with R</title>
  <meta name="description" content="Introduction into energy data analysis and visualization with R." />
  <meta name="generator" content="bookdown 0.21 and GitBook 2.6.7" />

  <meta property="og:title" content="15.4 Building Energy Signature Proposed | Energy Data Analysis with R" />
  <meta property="og:type" content="book" />
  
  
  <meta property="og:description" content="Introduction into energy data analysis and visualization with R." />
  <meta name="github-repo" content="hslu-ige-laes/edar" />

  <meta name="twitter:card" content="summary" />
  <meta name="twitter:title" content="15.4 Building Energy Signature Proposed | Energy Data Analysis with R" />
  
  <meta name="twitter:description" content="Introduction into energy data analysis and visualization with R." />
  

<meta name="author" content="Reto Marek" />


<meta name="date" content="2020-12-08" />

  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <meta name="apple-mobile-web-app-capable" content="yes" />
  <meta name="apple-mobile-web-app-status-bar-style" content="black" />
  
  
<link rel="prev" href="building-energy-signature.html"/>
<link rel="next" href="packages.html"/>
<script src="libs/jquery-2.2.3/jquery.min.js"></script>
<link href="libs/gitbook-2.6.7/css/style.css" rel="stylesheet" />
<link href="libs/gitbook-2.6.7/css/plugin-table.css" rel="stylesheet" />
<link href="libs/gitbook-2.6.7/css/plugin-bookdown.css" rel="stylesheet" />
<link href="libs/gitbook-2.6.7/css/plugin-highlight.css" rel="stylesheet" />
<link href="libs/gitbook-2.6.7/css/plugin-search.css" rel="stylesheet" />
<link href="libs/gitbook-2.6.7/css/plugin-fontsettings.css" rel="stylesheet" />
<link href="libs/gitbook-2.6.7/css/plugin-clipboard.css" rel="stylesheet" />









<link href="libs/anchor-sections-1.0/anchor-sections.css" rel="stylesheet" />
<script src="libs/anchor-sections-1.0/anchor-sections.js"></script>
<script src="libs/htmlwidgets-1.5.2/htmlwidgets.js"></script>
<script src="libs/plotly-binding-4.9.2.1/plotly.js"></script>
<script src="libs/typedarray-0.1/typedarray.min.js"></script>
<link href="libs/crosstalk-1.1.0.1/css/crosstalk.css" rel="stylesheet" />
<script src="libs/crosstalk-1.1.0.1/js/crosstalk.min.js"></script>
<link href="libs/plotly-htmlwidgets-css-1.52.2/plotly-htmlwidgets.css" rel="stylesheet" />
<script src="libs/plotly-main-1.52.2/plotly-latest.min.js"></script>
<script src="libs/r2d3-render-0.1.0/r2d3-render.js"></script>
<script src="libs/webcomponents-2.0.0/webcomponents.js"></script>
<script src="libs/r2d3-binding-0.2.3/r2d3.js"></script>
<script src="libs/d3v5-5.0.0/d3.min.js"></script>
<link href="libs/dygraphs-1.1.1/dygraph.css" rel="stylesheet" />
<script src="libs/dygraphs-1.1.1/dygraph-combined.js"></script>
<script src="libs/dygraphs-1.1.1/shapes.js"></script>
<script src="libs/moment-2.8.4/moment.js"></script>
<script src="libs/moment-timezone-0.2.5/moment-timezone-with-data.js"></script>
<script src="libs/moment-fquarter-1.0.0/moment-fquarter.min.js"></script>
<script src="libs/dygraphs-binding-1.1.1.6/dygraphs.js"></script>


<style type="text/css">
a.sourceLine { display: inline-block; line-height: 1.25; }
a.sourceLine { pointer-events: none; color: inherit; text-decoration: inherit; }
a.sourceLine:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode { white-space: pre; position: relative; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
code.sourceCode { white-space: pre-wrap; }
a.sourceLine { text-indent: -1em; padding-left: 1em; }
}
pre.numberSource a.sourceLine
  { position: relative; left: -4em; }
pre.numberSource a.sourceLine::before
  { content: attr(title);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; pointer-events: all; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
    color: #aaaaaa;
  }
pre.numberSource { margin-left: 3em; border-left: 1px solid #aaaaaa;  padding-left: 4px; }
div.sourceCode
  {  }
@media screen {
a.sourceLine::before { text-decoration: underline; }
}
code span.al { color: #ff0000; font-weight: bold; } /* Alert */
code span.an { color: #60a0b0; font-weight: bold; font-style: italic; } /* Annotation */
code span.at { color: #7d9029; } /* Attribute */
code span.bn { color: #40a070; } /* BaseN */
code span.bu { } /* BuiltIn */
code span.cf { color: #007020; font-weight: bold; } /* ControlFlow */
code span.ch { color: #4070a0; } /* Char */
code span.cn { color: #880000; } /* Constant */
code span.co { color: #60a0b0; font-style: italic; } /* Comment */
code span.cv { color: #60a0b0; font-weight: bold; font-style: italic; } /* CommentVar */
code span.do { color: #ba2121; font-style: italic; } /* Documentation */
code span.dt { color: #902000; } /* DataType */
code span.dv { color: #40a070; } /* DecVal */
code span.er { color: #ff0000; font-weight: bold; } /* Error */
code span.ex { } /* Extension */
code span.fl { color: #40a070; } /* Float */
code span.fu { color: #06287e; } /* Function */
code span.im { } /* Import */
code span.in { color: #60a0b0; font-weight: bold; font-style: italic; } /* Information */
code span.kw { color: #007020; font-weight: bold; } /* Keyword */
code span.op { color: #666666; } /* Operator */
code span.ot { color: #007020; } /* Other */
code span.pp { color: #bc7a00; } /* Preprocessor */
code span.sc { color: #4070a0; } /* SpecialChar */
code span.ss { color: #bb6688; } /* SpecialString */
code span.st { color: #4070a0; } /* String */
code span.va { color: #19177c; } /* Variable */
code span.vs { color: #4070a0; } /* VerbatimString */
code span.wa { color: #60a0b0; font-weight: bold; font-style: italic; } /* Warning */
</style>

<link rel="stylesheet" href="style.css" type="text/css" />
</head>

<body>



  <div class="book without-animation with-summary font-size-2 font-family-1" data-basepath=".">

    <div class="book-summary">
      <nav role="navigation">

<ul class="summary">
<li><a href="./">Energy Data Analysis with R</a></li>

<li class="divider"></li>
<li class="chapter" data-level="1" data-path="index.html"><a href="index.html"><i class="fa fa-check"></i><b>1</b> Preface</a><ul>
<li class="chapter" data-level="1.1" data-path="content.html"><a href="content.html"><i class="fa fa-check"></i><b>1.1</b> Content</a></li>
<li class="chapter" data-level="1.2" data-path="why-r-and-rstudio.html"><a href="why-r-and-rstudio.html"><i class="fa fa-check"></i><b>1.2</b> Why R and RStudio?</a></li>
<li class="chapter" data-level="1.3" data-path="further-reading.html"><a href="further-reading.html"><i class="fa fa-check"></i><b>1.3</b> Further Reading</a></li>
<li class="chapter" data-level="1.4" data-path="acknowledgements.html"><a href="acknowledgements.html"><i class="fa fa-check"></i><b>1.4</b> Acknowledgements</a></li>
</ul></li>
<li class="chapter" data-level="2" data-path="getting-started.html"><a href="getting-started.html"><i class="fa fa-check"></i><b>2</b> Getting started</a><ul>
<li class="chapter" data-level="2.1" data-path="installation.html"><a href="installation.html"><i class="fa fa-check"></i><b>2.1</b> Install R and R Studio</a><ul>
<li class="chapter" data-level="2.1.1" data-path="installation.html"><a href="installation.html#download-and-install-r"><i class="fa fa-check"></i><b>2.1.1</b> Download and Install R</a></li>
<li class="chapter" data-level="2.1.2" data-path="installation.html"><a href="installation.html#download-and-install-rstudio"><i class="fa fa-check"></i><b>2.1.2</b> Download and Install RStudio</a></li>
</ul></li>
<li class="chapter" data-level="2.2" data-path="installationPackages.html"><a href="installationPackages.html"><i class="fa fa-check"></i><b>2.2</b> Install required packages</a></li>
<li class="chapter" data-level="2.3" data-path="createFirstScript.html"><a href="createFirstScript.html"><i class="fa fa-check"></i><b>2.3</b> Create your first R Script</a></li>
</ul></li>
<li class="part"><span><b>I R Basics</b></span></li>
<li class="chapter" data-level="3" data-path="introduction-to-r-basics.html"><a href="introduction-to-r-basics.html"><i class="fa fa-check"></i><b>3</b> Introduction to R Basics</a></li>
<li class="chapter" data-level="4" data-path="loading-data.html"><a href="loading-data.html"><i class="fa fa-check"></i><b>4</b> Loading Data</a></li>
<li class="chapter" data-level="5" data-path="data-wrangling.html"><a href="data-wrangling.html"><i class="fa fa-check"></i><b>5</b> Data Wrangling</a><ul>
<li class="chapter" data-level="5.1" data-path="add-metadata-for-later-filtering.html"><a href="add-metadata-for-later-filtering.html"><i class="fa fa-check"></i><b>5.1</b> Add Metadata for later filtering</a><ul>
<li class="chapter" data-level="5.1.1" data-path="add-metadata-for-later-filtering.html"><a href="add-metadata-for-later-filtering.html#year-month-day-day-of-week"><i class="fa fa-check"></i><b>5.1.1</b> Year, Month, Day, Day of Week</a></li>
<li class="chapter" data-level="5.1.2" data-path="add-metadata-for-later-filtering.html"><a href="add-metadata-for-later-filtering.html#season-of-year"><i class="fa fa-check"></i><b>5.1.2</b> Season of Year</a></li>
</ul></li>
<li class="chapter" data-level="5.2" data-path="manipulating-data-frames.html"><a href="manipulating-data-frames.html"><i class="fa fa-check"></i><b>5.2</b> Manipulating Data Frames</a><ul>
<li class="chapter" data-level="5.2.1" data-path="manipulating-data-frames.html"><a href="manipulating-data-frames.html#change-row-names"><i class="fa fa-check"></i><b>5.2.1</b> Change Row Names</a></li>
<li class="chapter" data-level="5.2.2" data-path="manipulating-data-frames.html"><a href="manipulating-data-frames.html#adding-a-column-with-mutate"><i class="fa fa-check"></i><b>5.2.2</b> Adding a column with <code>mutate()</code></a></li>
<li class="chapter" data-level="5.2.3" data-path="manipulating-data-frames.html"><a href="manipulating-data-frames.html#subsetting-with-filter"><i class="fa fa-check"></i><b>5.2.3</b> Subsetting with <code>filter()</code></a></li>
<li class="chapter" data-level="5.2.4" data-path="manipulating-data-frames.html"><a href="manipulating-data-frames.html#addremove-columns-with-select"><i class="fa fa-check"></i><b>5.2.4</b> Add/remove columns with <code>select()</code></a></li>
<li class="chapter" data-level="5.2.5" data-path="manipulating-data-frames.html"><a href="manipulating-data-frames.html#the-pipe"><i class="fa fa-check"></i><b>5.2.5</b> The pipe <code>%&gt;%</code></a></li>
<li class="chapter" data-level="5.2.6" data-path="manipulating-data-frames.html"><a href="manipulating-data-frames.html#wide-to-long"><i class="fa fa-check"></i><b>5.2.6</b> Wide to Long</a></li>
<li class="chapter" data-level="5.2.7" data-path="manipulating-data-frames.html"><a href="manipulating-data-frames.html#long-to-wide"><i class="fa fa-check"></i><b>5.2.7</b> Long to Wide</a></li>
<li class="chapter" data-level="5.2.8" data-path="manipulating-data-frames.html"><a href="manipulating-data-frames.html#DATAWRANGLING-MERGE-TWO-DATAFRAMES"><i class="fa fa-check"></i><b>5.2.8</b> Merge two Dataframes</a></li>
</ul></li>
</ul></li>
<li class="chapter" data-level="6" data-path="explorative-data-analysis.html"><a href="explorative-data-analysis.html"><i class="fa fa-check"></i><b>6</b> Explorative Data Analysis</a><ul>
<li class="chapter" data-level="6.1" data-path="get-overview-of-data.html"><a href="get-overview-of-data.html"><i class="fa fa-check"></i><b>6.1</b> Get Overview of Data</a><ul>
<li class="chapter" data-level="6.1.1" data-path="get-overview-of-data.html"><a href="get-overview-of-data.html#load-data"><i class="fa fa-check"></i><b>6.1.1</b> Load data</a></li>
<li class="chapter" data-level="6.1.2" data-path="get-overview-of-data.html"><a href="get-overview-of-data.html#names"><i class="fa fa-check"></i><b>6.1.2</b> Names</a></li>
<li class="chapter" data-level="6.1.3" data-path="get-overview-of-data.html"><a href="get-overview-of-data.html#structure"><i class="fa fa-check"></i><b>6.1.3</b> Structure</a></li>
<li class="chapter" data-level="6.1.4" data-path="get-overview-of-data.html"><a href="get-overview-of-data.html#headtail"><i class="fa fa-check"></i><b>6.1.4</b> Head/Tail</a></li>
<li class="chapter" data-level="6.1.5" data-path="get-overview-of-data.html"><a href="get-overview-of-data.html#five-number-summary"><i class="fa fa-check"></i><b>6.1.5</b> Five number summary</a></li>
</ul></li>
<li class="chapter" data-level="6.2" data-path="quick-data-visualizations.html"><a href="quick-data-visualizations.html"><i class="fa fa-check"></i><b>6.2</b> Quick Data Visualizations</a></li>
</ul></li>
<li class="part"><span><b>II Data Visualizations</b></span></li>
<li class="chapter" data-level="7" data-path="introduction-to-data-visualizations.html"><a href="introduction-to-data-visualizations.html"><i class="fa fa-check"></i><b>7</b> Introduction to Data Visualizations</a></li>
<li class="chapter" data-level="8" data-path="statistical-characteristics.html"><a href="statistical-characteristics.html"><i class="fa fa-check"></i><b>8</b> Statistical Characteristics</a><ul>
<li class="chapter" data-level="8.1" data-path="boxplot.html"><a href="boxplot.html"><i class="fa fa-check"></i><b>8.1</b> Boxplot</a><ul>
<li class="chapter" data-level="8.1.1" data-path="boxplot.html"><a href="boxplot.html#goal"><i class="fa fa-check"></i><b>8.1.1</b> Goal</a></li>
<li class="chapter" data-level="8.1.2" data-path="boxplot.html"><a href="boxplot.html#data-basis"><i class="fa fa-check"></i><b>8.1.2</b> Data Basis</a></li>
<li class="chapter" data-level="8.1.3" data-path="boxplot.html"><a href="boxplot.html#solution"><i class="fa fa-check"></i><b>8.1.3</b> Solution</a></li>
</ul></li>
<li class="chapter" data-level="8.2" data-path="cross-correlation.html"><a href="cross-correlation.html"><i class="fa fa-check"></i><b>8.2</b> Cross-Correlation</a><ul>
<li class="chapter" data-level="8.2.1" data-path="cross-correlation.html"><a href="cross-correlation.html#goal-1"><i class="fa fa-check"></i><b>8.2.1</b> Goal</a></li>
<li class="chapter" data-level="8.2.2" data-path="cross-correlation.html"><a href="cross-correlation.html#data-basis-1"><i class="fa fa-check"></i><b>8.2.2</b> Data Basis</a></li>
<li class="chapter" data-level="8.2.3" data-path="cross-correlation.html"><a href="cross-correlation.html#solution-1"><i class="fa fa-check"></i><b>8.2.3</b> Solution</a></li>
</ul></li>
<li class="chapter" data-level="8.3" data-path="density-plot.html"><a href="density-plot.html"><i class="fa fa-check"></i><b>8.3</b> Density Plot</a><ul>
<li class="chapter" data-level="8.3.1" data-path="density-plot.html"><a href="density-plot.html#goal-2"><i class="fa fa-check"></i><b>8.3.1</b> Goal</a></li>
<li class="chapter" data-level="8.3.2" data-path="density-plot.html"><a href="density-plot.html#data-basis-2"><i class="fa fa-check"></i><b>8.3.2</b> Data Basis</a></li>
<li class="chapter" data-level="8.3.3" data-path="density-plot.html"><a href="density-plot.html#solution-2"><i class="fa fa-check"></i><b>8.3.3</b> Solution</a></li>
</ul></li>
<li class="chapter" data-level="8.4" data-path="density-plot-season.html"><a href="density-plot-season.html"><i class="fa fa-check"></i><b>8.4</b> Density Plot Season</a><ul>
<li class="chapter" data-level="8.4.1" data-path="density-plot-season.html"><a href="density-plot-season.html#goal-3"><i class="fa fa-check"></i><b>8.4.1</b> Goal</a></li>
<li class="chapter" data-level="8.4.2" data-path="density-plot-season.html"><a href="density-plot-season.html#data-basis-3"><i class="fa fa-check"></i><b>8.4.2</b> Data Basis</a></li>
<li class="chapter" data-level="8.4.3" data-path="density-plot-season.html"><a href="density-plot-season.html#solution-3"><i class="fa fa-check"></i><b>8.4.3</b> Solution</a></li>
</ul></li>
</ul></li>
<li class="chapter" data-level="9" data-path="time-series-decomposition.html"><a href="time-series-decomposition.html"><i class="fa fa-check"></i><b>9</b> Time Series Decomposition</a><ul>
<li class="chapter" data-level="9.1" data-path="long-term.html"><a href="long-term.html"><i class="fa fa-check"></i><b>9.1</b> Long term</a><ul>
<li class="chapter" data-level="9.1.1" data-path="long-term.html"><a href="long-term.html#goal-4"><i class="fa fa-check"></i><b>9.1.1</b> Goal</a></li>
<li class="chapter" data-level="9.1.2" data-path="long-term.html"><a href="long-term.html#data-basis-4"><i class="fa fa-check"></i><b>9.1.2</b> Data Basis</a></li>
<li class="chapter" data-level="9.1.3" data-path="long-term.html"><a href="long-term.html#solution-4"><i class="fa fa-check"></i><b>9.1.3</b> Solution</a></li>
<li class="chapter" data-level="9.1.4" data-path="long-term.html"><a href="long-term.html#discussion"><i class="fa fa-check"></i><b>9.1.4</b> Discussion</a></li>
</ul></li>
<li class="chapter" data-level="9.2" data-path="short-term.html"><a href="short-term.html"><i class="fa fa-check"></i><b>9.2</b> Short term</a><ul>
<li class="chapter" data-level="9.2.1" data-path="short-term.html"><a href="short-term.html#goal-5"><i class="fa fa-check"></i><b>9.2.1</b> Goal</a></li>
<li class="chapter" data-level="9.2.2" data-path="short-term.html"><a href="short-term.html#data-basis-5"><i class="fa fa-check"></i><b>9.2.2</b> Data Basis</a></li>
<li class="chapter" data-level="9.2.3" data-path="short-term.html"><a href="short-term.html#solution-5"><i class="fa fa-check"></i><b>9.2.3</b> Solution</a></li>
</ul></li>
</ul></li>
<li class="chapter" data-level="10" data-path="seasonal-plots.html"><a href="seasonal-plots.html"><i class="fa fa-check"></i><b>10</b> Seasonal Plots</a><ul>
<li class="chapter" data-level="10.1" data-path="overlapping.html"><a href="overlapping.html"><i class="fa fa-check"></i><b>10.1</b> Overlapping</a><ul>
<li class="chapter" data-level="10.1.1" data-path="overlapping.html"><a href="overlapping.html#goal-6"><i class="fa fa-check"></i><b>10.1.1</b> Goal</a></li>
<li class="chapter" data-level="10.1.2" data-path="overlapping.html"><a href="overlapping.html#data-basis-6"><i class="fa fa-check"></i><b>10.1.2</b> Data Basis</a></li>
<li class="chapter" data-level="10.1.3" data-path="overlapping.html"><a href="overlapping.html#solution-6"><i class="fa fa-check"></i><b>10.1.3</b> Solution</a></li>
<li class="chapter" data-level="10.1.4" data-path="overlapping.html"><a href="overlapping.html#discussion-1"><i class="fa fa-check"></i><b>10.1.4</b> Discussion</a></li>
</ul></li>
<li class="chapter" data-level="10.2" data-path="mini-plots.html"><a href="mini-plots.html"><i class="fa fa-check"></i><b>10.2</b> Mini Plots</a><ul>
<li class="chapter" data-level="10.2.1" data-path="mini-plots.html"><a href="mini-plots.html#goal-7"><i class="fa fa-check"></i><b>10.2.1</b> Goal</a></li>
<li class="chapter" data-level="10.2.2" data-path="mini-plots.html"><a href="mini-plots.html#data-basis-7"><i class="fa fa-check"></i><b>10.2.2</b> Data Basis</a></li>
<li class="chapter" data-level="10.2.3" data-path="mini-plots.html"><a href="mini-plots.html#solution-7"><i class="fa fa-check"></i><b>10.2.3</b> Solution</a></li>
<li class="chapter" data-level="10.2.4" data-path="mini-plots.html"><a href="mini-plots.html#discussion-2"><i class="fa fa-check"></i><b>10.2.4</b> Discussion</a></li>
</ul></li>
<li class="chapter" data-level="10.3" data-path="polar.html"><a href="polar.html"><i class="fa fa-check"></i><b>10.3</b> Polar</a><ul>
<li class="chapter" data-level="10.3.1" data-path="polar.html"><a href="polar.html#goal-8"><i class="fa fa-check"></i><b>10.3.1</b> Goal</a></li>
<li class="chapter" data-level="10.3.2" data-path="polar.html"><a href="polar.html#data-basis-8"><i class="fa fa-check"></i><b>10.3.2</b> Data Basis</a></li>
<li class="chapter" data-level="10.3.3" data-path="polar.html"><a href="polar.html#solution-8"><i class="fa fa-check"></i><b>10.3.3</b> Solution</a></li>
<li class="chapter" data-level="10.3.4" data-path="polar.html"><a href="polar.html#discussion-3"><i class="fa fa-check"></i><b>10.3.4</b> Discussion</a></li>
</ul></li>
<li class="chapter" data-level="10.4" data-path="dataVisSeasonalBefAft.html"><a href="dataVisSeasonalBefAft.html"><i class="fa fa-check"></i><b>10.4</b> Before/After Optimization</a><ul>
<li class="chapter" data-level="10.4.1" data-path="dataVisSeasonalBefAft.html"><a href="dataVisSeasonalBefAft.html#goal-9"><i class="fa fa-check"></i><b>10.4.1</b> Goal</a></li>
<li class="chapter" data-level="10.4.2" data-path="dataVisSeasonalBefAft.html"><a href="dataVisSeasonalBefAft.html#data-basis-9"><i class="fa fa-check"></i><b>10.4.2</b> Data Basis</a></li>
<li class="chapter" data-level="10.4.3" data-path="dataVisSeasonalBefAft.html"><a href="dataVisSeasonalBefAft.html#solution-9"><i class="fa fa-check"></i><b>10.4.3</b> Solution</a></li>
<li class="chapter" data-level="10.4.4" data-path="dataVisSeasonalBefAft.html"><a href="dataVisSeasonalBefAft.html#discussion-4"><i class="fa fa-check"></i><b>10.4.4</b> Discussion</a></li>
</ul></li>
</ul></li>
<li class="chapter" data-level="11" data-path="heat-maps.html"><a href="heat-maps.html"><i class="fa fa-check"></i><b>11</b> Heat Maps</a><ul>
<li class="chapter" data-level="11.1" data-path="calendar.html"><a href="calendar.html"><i class="fa fa-check"></i><b>11.1</b> Calendar</a><ul>
<li class="chapter" data-level="11.1.1" data-path="calendar.html"><a href="calendar.html#goal-10"><i class="fa fa-check"></i><b>11.1.1</b> Goal</a></li>
<li class="chapter" data-level="11.1.2" data-path="calendar.html"><a href="calendar.html#data-basis-10"><i class="fa fa-check"></i><b>11.1.2</b> Data Basis</a></li>
<li class="chapter" data-level="11.1.3" data-path="calendar.html"><a href="calendar.html#solution-10"><i class="fa fa-check"></i><b>11.1.3</b> Solution</a></li>
<li class="chapter" data-level="11.1.4" data-path="calendar.html"><a href="calendar.html#discussion-5"><i class="fa fa-check"></i><b>11.1.4</b> Discussion</a></li>
</ul></li>
<li class="chapter" data-level="11.2" data-path="median-weeks.html"><a href="median-weeks.html"><i class="fa fa-check"></i><b>11.2</b> Median-Weeks</a><ul>
<li class="chapter" data-level="11.2.1" data-path="median-weeks.html"><a href="median-weeks.html#goal-11"><i class="fa fa-check"></i><b>11.2.1</b> Goal</a></li>
<li class="chapter" data-level="11.2.2" data-path="median-weeks.html"><a href="median-weeks.html#data-basis-11"><i class="fa fa-check"></i><b>11.2.2</b> Data Basis</a></li>
<li class="chapter" data-level="11.2.3" data-path="median-weeks.html"><a href="median-weeks.html#solution-11"><i class="fa fa-check"></i><b>11.2.3</b> Solution</a></li>
<li class="chapter" data-level="11.2.4" data-path="median-weeks.html"><a href="median-weeks.html#discussion-6"><i class="fa fa-check"></i><b>11.2.4</b> Discussion</a></li>
</ul></li>
</ul></li>
<li class="chapter" data-level="12" data-path="typical-daily-profiles.html"><a href="typical-daily-profiles.html"><i class="fa fa-check"></i><b>12</b> Typical Daily Profiles</a><ul>
<li class="chapter" data-level="12.1" data-path="overview.html"><a href="overview.html"><i class="fa fa-check"></i><b>12.1</b> Overview</a><ul>
<li class="chapter" data-level="12.1.1" data-path="overview.html"><a href="overview.html#goal-12"><i class="fa fa-check"></i><b>12.1.1</b> Goal</a></li>
<li class="chapter" data-level="12.1.2" data-path="overview.html"><a href="overview.html#data-basis-12"><i class="fa fa-check"></i><b>12.1.2</b> Data Basis</a></li>
<li class="chapter" data-level="12.1.3" data-path="overview.html"><a href="overview.html#solution-12"><i class="fa fa-check"></i><b>12.1.3</b> Solution</a></li>
</ul></li>
<li class="chapter" data-level="12.2" data-path="overlayed.html"><a href="overlayed.html"><i class="fa fa-check"></i><b>12.2</b> Overlayed</a><ul>
<li class="chapter" data-level="12.2.1" data-path="overlayed.html"><a href="overlayed.html#goal-13"><i class="fa fa-check"></i><b>12.2.1</b> Goal</a></li>
<li class="chapter" data-level="12.2.2" data-path="overlayed.html"><a href="overlayed.html#data-basis-13"><i class="fa fa-check"></i><b>12.2.2</b> Data Basis</a></li>
<li class="chapter" data-level="12.2.3" data-path="overlayed.html"><a href="overlayed.html#solution-13"><i class="fa fa-check"></i><b>12.2.3</b> Solution</a></li>
</ul></li>
<li class="chapter" data-level="12.3" data-path="mean.html"><a href="mean.html"><i class="fa fa-check"></i><b>12.3</b> Mean</a><ul>
<li class="chapter" data-level="12.3.1" data-path="mean.html"><a href="mean.html#goal-14"><i class="fa fa-check"></i><b>12.3.1</b> Goal</a></li>
<li class="chapter" data-level="12.3.2" data-path="mean.html"><a href="mean.html#data-basis-14"><i class="fa fa-check"></i><b>12.3.2</b> Data Basis</a></li>
<li class="chapter" data-level="12.3.3" data-path="mean.html"><a href="mean.html#solution-14"><i class="fa fa-check"></i><b>12.3.3</b> Solution</a></li>
</ul></li>
<li class="chapter" data-level="12.4" data-path="dailyProfilesDecomposed.html"><a href="dailyProfilesDecomposed.html"><i class="fa fa-check"></i><b>12.4</b> Decomposed</a><ul>
<li class="chapter" data-level="12.4.1" data-path="dailyProfilesDecomposed.html"><a href="dailyProfilesDecomposed.html#goal-15"><i class="fa fa-check"></i><b>12.4.1</b> Goal</a></li>
<li class="chapter" data-level="12.4.2" data-path="dailyProfilesDecomposed.html"><a href="dailyProfilesDecomposed.html#data-basis-15"><i class="fa fa-check"></i><b>12.4.2</b> Data Basis</a></li>
<li class="chapter" data-level="12.4.3" data-path="dailyProfilesDecomposed.html"><a href="dailyProfilesDecomposed.html#solution-15"><i class="fa fa-check"></i><b>12.4.3</b> Solution</a></li>
</ul></li>
</ul></li>
<li class="chapter" data-level="13" data-path="sum-frequency-diagrams.html"><a href="sum-frequency-diagrams.html"><i class="fa fa-check"></i><b>13</b> Sum Frequency Diagrams</a><ul>
<li class="chapter" data-level="13.1" data-path="sum-frequency-days.html"><a href="sum-frequency-days.html"><i class="fa fa-check"></i><b>13.1</b> Sum Frequency Days</a><ul>
<li class="chapter" data-level="13.1.1" data-path="sum-frequency-days.html"><a href="sum-frequency-days.html#goal-16"><i class="fa fa-check"></i><b>13.1.1</b> Goal</a></li>
<li class="chapter" data-level="13.1.2" data-path="sum-frequency-days.html"><a href="sum-frequency-days.html#data-basis-16"><i class="fa fa-check"></i><b>13.1.2</b> Data Basis</a></li>
<li class="chapter" data-level="13.1.3" data-path="sum-frequency-days.html"><a href="sum-frequency-days.html#solution-16"><i class="fa fa-check"></i><b>13.1.3</b> Solution</a></li>
</ul></li>
<li class="chapter" data-level="13.2" data-path="sum-frequency-hours.html"><a href="sum-frequency-hours.html"><i class="fa fa-check"></i><b>13.2</b> Sum Frequency Hours</a><ul>
<li class="chapter" data-level="13.2.1" data-path="sum-frequency-hours.html"><a href="sum-frequency-hours.html#goal-17"><i class="fa fa-check"></i><b>13.2.1</b> Goal</a></li>
<li class="chapter" data-level="13.2.2" data-path="sum-frequency-hours.html"><a href="sum-frequency-hours.html#data-basis-17"><i class="fa fa-check"></i><b>13.2.2</b> Data Basis</a></li>
<li class="chapter" data-level="13.2.3" data-path="sum-frequency-hours.html"><a href="sum-frequency-hours.html#solution-17"><i class="fa fa-check"></i><b>13.2.3</b> Solution</a></li>
</ul></li>
</ul></li>
<li class="chapter" data-level="14" data-path="comfort-plots.html"><a href="comfort-plots.html"><i class="fa fa-check"></i><b>14</b> Comfort Plots</a><ul>
<li class="chapter" data-level="14.1" data-path="mollier-hx-diagram.html"><a href="mollier-hx-diagram.html"><i class="fa fa-check"></i><b>14.1</b> Mollier hx Diagram</a><ul>
<li class="chapter" data-level="14.1.1" data-path="mollier-hx-diagram.html"><a href="mollier-hx-diagram.html#goal-18"><i class="fa fa-check"></i><b>14.1.1</b> Goal</a></li>
<li class="chapter" data-level="14.1.2" data-path="mollier-hx-diagram.html"><a href="mollier-hx-diagram.html#data-basis-18"><i class="fa fa-check"></i><b>14.1.2</b> Data Basis</a></li>
<li class="chapter" data-level="14.1.3" data-path="mollier-hx-diagram.html"><a href="mollier-hx-diagram.html#solution-18"><i class="fa fa-check"></i><b>14.1.3</b> Solution</a></li>
<li class="chapter" data-level="14.1.4" data-path="mollier-hx-diagram.html"><a href="mollier-hx-diagram.html#see-also"><i class="fa fa-check"></i><b>14.1.4</b> See also</a></li>
</ul></li>
<li class="chapter" data-level="14.2" data-path="temperature-versus-humidity.html"><a href="temperature-versus-humidity.html"><i class="fa fa-check"></i><b>14.2</b> Temperature versus Humidity</a><ul>
<li class="chapter" data-level="14.2.1" data-path="temperature-versus-humidity.html"><a href="temperature-versus-humidity.html#goal-19"><i class="fa fa-check"></i><b>14.2.1</b> Goal</a></li>
<li class="chapter" data-level="14.2.2" data-path="temperature-versus-humidity.html"><a href="temperature-versus-humidity.html#data-basis-19"><i class="fa fa-check"></i><b>14.2.2</b> Data Basis</a></li>
<li class="chapter" data-level="14.2.3" data-path="temperature-versus-humidity.html"><a href="temperature-versus-humidity.html#solution-19"><i class="fa fa-check"></i><b>14.2.3</b> Solution</a></li>
</ul></li>
<li class="chapter" data-level="14.3" data-path="sia-180-thermal-comfort.html"><a href="sia-180-thermal-comfort.html"><i class="fa fa-check"></i><b>14.3</b> SIA 180 Thermal Comfort</a><ul>
<li class="chapter" data-level="14.3.1" data-path="sia-180-thermal-comfort.html"><a href="sia-180-thermal-comfort.html#goal-20"><i class="fa fa-check"></i><b>14.3.1</b> Goal</a></li>
<li class="chapter" data-level="14.3.2" data-path="sia-180-thermal-comfort.html"><a href="sia-180-thermal-comfort.html#data-basis-20"><i class="fa fa-check"></i><b>14.3.2</b> Data Basis</a></li>
<li class="chapter" data-level="14.3.3" data-path="sia-180-thermal-comfort.html"><a href="sia-180-thermal-comfort.html#solution-20"><i class="fa fa-check"></i><b>14.3.3</b> Solution</a></li>
</ul></li>
</ul></li>
<li class="chapter" data-level="15" data-path="miscellaneous.html"><a href="miscellaneous.html"><i class="fa fa-check"></i><b>15</b> Miscellaneous</a><ul>
<li class="chapter" data-level="15.1" data-path="electricity-household.html"><a href="electricity-household.html"><i class="fa fa-check"></i><b>15.1</b> Electricity Household</a><ul>
<li class="chapter" data-level="15.1.1" data-path="electricity-household.html"><a href="electricity-household.html#goal-21"><i class="fa fa-check"></i><b>15.1.1</b> Goal</a></li>
<li class="chapter" data-level="15.1.2" data-path="electricity-household.html"><a href="electricity-household.html#data-basis-21"><i class="fa fa-check"></i><b>15.1.2</b> Data Basis</a></li>
<li class="chapter" data-level="15.1.3" data-path="electricity-household.html"><a href="electricity-household.html#solution-21"><i class="fa fa-check"></i><b>15.1.3</b> Solution</a></li>
<li class="chapter" data-level="15.1.4" data-path="electricity-household.html"><a href="electricity-household.html#see-also-1"><i class="fa fa-check"></i><b>15.1.4</b> See also</a></li>
</ul></li>
<li class="chapter" data-level="15.2" data-path="room-temperature-reduction.html"><a href="room-temperature-reduction.html"><i class="fa fa-check"></i><b>15.2</b> Room Temperature Reduction</a><ul>
<li class="chapter" data-level="15.2.1" data-path="room-temperature-reduction.html"><a href="room-temperature-reduction.html#goal-22"><i class="fa fa-check"></i><b>15.2.1</b> Goal</a></li>
<li class="chapter" data-level="15.2.2" data-path="room-temperature-reduction.html"><a href="room-temperature-reduction.html#data-basis-22"><i class="fa fa-check"></i><b>15.2.2</b> Data Basis</a></li>
<li class="chapter" data-level="15.2.3" data-path="room-temperature-reduction.html"><a href="room-temperature-reduction.html#solution-22"><i class="fa fa-check"></i><b>15.2.3</b> Solution</a></li>
<li class="chapter" data-level="15.2.4" data-path="room-temperature-reduction.html"><a href="room-temperature-reduction.html#discussion-7"><i class="fa fa-check"></i><b>15.2.4</b> Discussion</a></li>
</ul></li>
<li class="chapter" data-level="15.3" data-path="building-energy-signature.html"><a href="building-energy-signature.html"><i class="fa fa-check"></i><b>15.3</b> Building Energy Signature</a><ul>
<li class="chapter" data-level="15.3.1" data-path="building-energy-signature.html"><a href="building-energy-signature.html#goal-23"><i class="fa fa-check"></i><b>15.3.1</b> Goal</a></li>
<li class="chapter" data-level="15.3.2" data-path="building-energy-signature.html"><a href="building-energy-signature.html#data-basis-23"><i class="fa fa-check"></i><b>15.3.2</b> Data Basis</a></li>
<li class="chapter" data-level="15.3.3" data-path="building-energy-signature.html"><a href="building-energy-signature.html#solution-23"><i class="fa fa-check"></i><b>15.3.3</b> Solution</a></li>
<li class="chapter" data-level="15.3.4" data-path="building-energy-signature.html"><a href="building-energy-signature.html#discussion-8"><i class="fa fa-check"></i><b>15.3.4</b> Discussion</a></li>
</ul></li>
<li class="chapter" data-level="15.4" data-path="building-energy-signature-proposed.html"><a href="building-energy-signature-proposed.html"><i class="fa fa-check"></i><b>15.4</b> Building Energy Signature Proposed</a><ul>
<li class="chapter" data-level="15.4.1" data-path="building-energy-signature-proposed.html"><a href="building-energy-signature-proposed.html#goal-24"><i class="fa fa-check"></i><b>15.4.1</b> Goal</a></li>
<li class="chapter" data-level="15.4.2" data-path="building-energy-signature-proposed.html"><a href="building-energy-signature-proposed.html#data-basis-24"><i class="fa fa-check"></i><b>15.4.2</b> Data Basis</a></li>
<li class="chapter" data-level="15.4.3" data-path="building-energy-signature-proposed.html"><a href="building-energy-signature-proposed.html#solution-24"><i class="fa fa-check"></i><b>15.4.3</b> Solution</a></li>
<li class="chapter" data-level="15.4.4" data-path="building-energy-signature-proposed.html"><a href="building-energy-signature-proposed.html#discussion-9"><i class="fa fa-check"></i><b>15.4.4</b> Discussion</a></li>
</ul></li>
</ul></li>
<li class="appendix"><span><b>Appendix</b></span></li>
<li class="chapter" data-level="A" data-path="packages.html"><a href="packages.html"><i class="fa fa-check"></i><b>A</b> Packages in R</a><ul>
<li class="chapter" data-level="A.1" data-path="installing-a-package.html"><a href="installing-a-package.html"><i class="fa fa-check"></i><b>A.1</b> Installing a Package</a></li>
<li class="chapter" data-level="A.2" data-path="loading-a-package.html"><a href="loading-a-package.html"><i class="fa fa-check"></i><b>A.2</b> Loading a Package</a></li>
<li class="chapter" data-level="A.3" data-path="upgrading-packages.html"><a href="upgrading-packages.html"><i class="fa fa-check"></i><b>A.3</b> Upgrading Packages</a></li>
</ul></li>
<li class="divider"></li>
<li><a href="https://github.com/rstudio/bookdown" target="blank">Published with bookdown</a></li>

</ul>

      </nav>
    </div>

    <div class="book-body">
      <div class="body-inner">
        <div class="book-header" role="navigation">
          <h1>
            <i class="fa fa-circle-o-notch fa-spin"></i><a href="./">Energy Data Analysis with R</a>
          </h1>
        </div>

        <div class="page-wrapper" tabindex="-1" role="main">
          <div class="page-inner">

            <section class="normal" id="section-">
<div id="building-energy-signature-proposed" class="section level2">
<h2><span class="header-section-number">15.4</span> Building Energy Signature Proposed</h2>
<div id="goal-24" class="section level3">
<h3><span class="header-section-number">15.4.1</span> Goal</h3>
<p>Create a plot of a building energy signature as proposed in <a href="https://doi.org/10.1016/j.enbuild.2020.109756" target="_blank">“Development and validation of energy signature method”, Eriksson et al, 2020</a>:</p>
<div class="figure"><span id="fig:unnamed-chunk-34"></span>
<img src="images/plotBldgEngySigProposed.png" alt="Building Energy Signature Plot &quot;PES&quot;" width="70%" />
<p class="caption">
Figure 15.8: Building Energy Signature Plot “PES”
</p>
</div>
</div>
<div id="data-basis-24" class="section level3">
<h3><span class="header-section-number">15.4.2</span> Data Basis</h3>
<div class="figure"><span id="fig:energysignaturepes1-1"></span>
<img src="edar_files/figure-html/energysignaturepes1-1.png" alt="Energy Meter Raw Data for Building Energy Signature Plot" width="672" />
<p class="caption">
Figure 15.9: Energy Meter Raw Data for Building Energy Signature Plot
</p>
</div>
<div class="figure"><span id="fig:energysignaturepes1-2"></span>
<img src="edar_files/figure-html/energysignaturepes1-2.png" alt="Energy Meter Raw Data for Building Energy Signature Plot" width="672" />
<p class="caption">
Figure 15.10: Energy Meter Raw Data for Building Energy Signature Plot
</p>
</div>
<div class="figure"><span id="fig:energysignaturepes1-3"></span>
<img src="edar_files/figure-html/energysignaturepes1-3.png" alt="Energy Meter Raw Data for Building Energy Signature Plot" width="672" />
<p class="caption">
Figure 15.11: Energy Meter Raw Data for Building Energy Signature Plot
</p>
</div>
<div style="page-break-after: always;"></div>
</div>
<div id="solution-24" class="section level3">
<h3><span class="header-section-number">15.4.3</span> Solution</h3>
<p>After reading in the two time series the data has to get aggregated per day and then merged. Note that during the aggregation of the energy data you have to calculate the daily conspumption from the steadiliy increasing meter values as well.</p>
<p>Create a new script, copy/paste the following code and run it:</p>
<div class="sourceCode" id="cb99"><pre class="sourceCode r"><code class="sourceCode r"><a class="sourceLine" id="cb99-1" title="1"><span class="kw">library</span>(plotly)</a>
<a class="sourceLine" id="cb99-2" title="2"><span class="kw">library</span>(plyr)</a>
<a class="sourceLine" id="cb99-3" title="3"><span class="kw">library</span>(lubridate)</a>
<a class="sourceLine" id="cb99-4" title="4"><span class="kw">library</span>(redutils)</a>
<a class="sourceLine" id="cb99-5" title="5"></a>
<a class="sourceLine" id="cb99-6" title="6">df.all &lt;-<span class="st"> </span><span class="kw">read.csv</span>(<span class="st">&quot;https://github.com/hslu-ige-laes/edar/raw/master/sampleData/bldgEngySigProposedData.csv&quot;</span>,</a>
<a class="sourceLine" id="cb99-7" title="7">                    <span class="dt">stringsAsFactors=</span><span class="ot">FALSE</span>,</a>
<a class="sourceLine" id="cb99-8" title="8">                    <span class="dt">sep =</span><span class="st">&quot;,&quot;</span>)</a>
<a class="sourceLine" id="cb99-9" title="9"></a>
<a class="sourceLine" id="cb99-10" title="10"><span class="kw">names</span>(df.all)[<span class="dv">1</span>] &lt;-<span class="st"> &quot;time&quot;</span></a>
<a class="sourceLine" id="cb99-11" title="11"><span class="kw">names</span>(df.all)[<span class="dv">2</span>] &lt;-<span class="st"> &quot;TOa&quot;</span></a>
<a class="sourceLine" id="cb99-12" title="12"><span class="kw">names</span>(df.all)[<span class="dv">3</span>] &lt;-<span class="st"> &quot;Energy&quot;</span></a>
<a class="sourceLine" id="cb99-13" title="13"><span class="kw">names</span>(df.all)[<span class="dv">4</span>] &lt;-<span class="st"> &quot;TRoom&quot;</span></a>
<a class="sourceLine" id="cb99-14" title="14"></a>
<a class="sourceLine" id="cb99-15" title="15">df.all<span class="op">$</span>time &lt;-<span class="st"> </span><span class="kw">as.POSIXct</span>(df.all<span class="op">$</span>time, </a>
<a class="sourceLine" id="cb99-16" title="16">                <span class="dt">format=</span><span class="st">&quot;%Y-%m-%dT%H:%M:%OSZ&quot;</span>, <span class="dt">tz=</span><span class="st">&quot;Europe/Zurich&quot;</span>)</a>
<a class="sourceLine" id="cb99-17" title="17"></a>
<a class="sourceLine" id="cb99-18" title="18">df.all &lt;-<span class="st"> </span>df.all <span class="op">%&gt;%</span><span class="st"> </span></a>
<a class="sourceLine" id="cb99-19" title="19"><span class="st">  </span>dplyr<span class="op">::</span><span class="kw">mutate</span>(<span class="dt">season =</span> <span class="kw">getSeason</span>(time),</a>
<a class="sourceLine" id="cb99-20" title="20">                <span class="dt">day =</span> lubridate<span class="op">::</span><span class="kw">date</span>(time),</a>
<a class="sourceLine" id="cb99-21" title="21">                <span class="dt">month =</span> lubridate<span class="op">::</span><span class="kw">month</span>(time),</a>
<a class="sourceLine" id="cb99-22" title="22">                <span class="dt">week =</span> lubridate<span class="op">::</span><span class="kw">week</span>(time),</a>
<a class="sourceLine" id="cb99-23" title="23">                <span class="dt">hour =</span> lubridate<span class="op">::</span><span class="kw">hour</span>(time),</a>
<a class="sourceLine" id="cb99-24" title="24">                <span class="dt">power =</span> Energy</a>
<a class="sourceLine" id="cb99-25" title="25">                ) <span class="op">%&gt;%</span></a>
<a class="sourceLine" id="cb99-26" title="26"><span class="st">  </span><span class="kw">na.omit</span>()</a>
<a class="sourceLine" id="cb99-27" title="27"></a>
<a class="sourceLine" id="cb99-28" title="28"><span class="co"># Initial Balance Temperature Tb</span></a>
<a class="sourceLine" id="cb99-29" title="29">Tb &lt;-<span class="st"> </span><span class="dv">12</span></a>
<a class="sourceLine" id="cb99-30" title="30"></a>
<a class="sourceLine" id="cb99-31" title="31"><span class="co"># Initial difference</span></a>
<a class="sourceLine" id="cb99-32" title="32">delta &lt;-<span class="st"> </span><span class="dv">1</span></a>
<a class="sourceLine" id="cb99-33" title="33"></a>
<a class="sourceLine" id="cb99-34" title="34"><span class="cf">while</span>(<span class="kw">abs</span>(delta) <span class="op">&gt;</span><span class="st"> </span><span class="fl">0.1</span>){</a>
<a class="sourceLine" id="cb99-35" title="35">  </a>
<a class="sourceLine" id="cb99-36" title="36">  <span class="co"># calculate standby power pStby</span></a>
<a class="sourceLine" id="cb99-37" title="37">  <span class="co"># conditions</span></a>
<a class="sourceLine" id="cb99-38" title="38">  <span class="co"># - TOa &gt; Tb</span></a>
<a class="sourceLine" id="cb99-39" title="39">  df &lt;-<span class="st"> </span>df.all <span class="op">%&gt;%</span><span class="st"> </span><span class="kw">group_by</span>(week) <span class="op">%&gt;%</span></a>
<a class="sourceLine" id="cb99-40" title="40"><span class="st">    </span>dplyr<span class="op">::</span><span class="kw">mutate</span>(<span class="dt">keep =</span> (<span class="kw">mean</span>(TOa, <span class="dt">na.rm =</span> <span class="ot">TRUE</span>) <span class="op">&gt;</span><span class="st"> </span>Tb),</a>
<a class="sourceLine" id="cb99-41" title="41">                  <span class="dt">pStby =</span> <span class="kw">min</span>(power, <span class="dt">na.rm =</span> <span class="ot">TRUE</span>)) <span class="op">%&gt;%</span><span class="st"> </span></a>
<a class="sourceLine" id="cb99-42" title="42"><span class="st">    </span><span class="kw">filter</span>(keep <span class="op">==</span><span class="st"> </span><span class="ot">TRUE</span>) <span class="op">%&gt;%</span><span class="st"> </span></a>
<a class="sourceLine" id="cb99-43" title="43"><span class="st">    </span><span class="kw">select</span>(<span class="op">-</span>Energy)</a>
<a class="sourceLine" id="cb99-44" title="44"></a>
<a class="sourceLine" id="cb99-45" title="45">  pStby &lt;-<span class="st"> </span><span class="kw">mean</span>(df<span class="op">$</span>pStby, <span class="dt">na.rm =</span> <span class="ot">TRUE</span>)</a>
<a class="sourceLine" id="cb99-46" title="46">  </a>
<a class="sourceLine" id="cb99-47" title="47">  <span class="co"># calculate hotwater power pHw</span></a>
<a class="sourceLine" id="cb99-48" title="48">  <span class="co"># conditions</span></a>
<a class="sourceLine" id="cb99-49" title="49">  <span class="co"># - TOa &gt; Tb</span></a>
<a class="sourceLine" id="cb99-50" title="50">    df &lt;-<span class="st"> </span>df.all <span class="op">%&gt;%</span></a>
<a class="sourceLine" id="cb99-51" title="51"><span class="st">    </span><span class="kw">group_by</span>(week) <span class="op">%&gt;%</span><span class="st"> </span></a>
<a class="sourceLine" id="cb99-52" title="52"><span class="st">    </span>dplyr<span class="op">::</span><span class="kw">mutate</span>(<span class="dt">keep =</span> (<span class="kw">mean</span>(TOa, <span class="dt">na.rm =</span> <span class="ot">TRUE</span>) <span class="op">&gt;</span><span class="st"> </span>Tb)) <span class="op">%&gt;%</span><span class="st"> </span></a>
<a class="sourceLine" id="cb99-53" title="53"><span class="st">    </span>dplyr<span class="op">::</span><span class="kw">mutate</span>(<span class="dt">pHw =</span> <span class="kw">mean</span>(power, <span class="dt">na.rm =</span> <span class="ot">TRUE</span>)) <span class="op">%&gt;%</span></a>
<a class="sourceLine" id="cb99-54" title="54"><span class="st">    </span><span class="kw">filter</span>(keep <span class="op">==</span><span class="st"> </span><span class="ot">TRUE</span>)</a>
<a class="sourceLine" id="cb99-55" title="55">  </a>
<a class="sourceLine" id="cb99-56" title="56">  pHw &lt;-<span class="st"> </span><span class="kw">mean</span>(df<span class="op">$</span>pHw, <span class="dt">na.rm =</span> <span class="ot">TRUE</span>) <span class="op">-</span><span class="st"> </span>pStby</a>
<a class="sourceLine" id="cb99-57" title="57">  </a>
<a class="sourceLine" id="cb99-58" title="58">  <span class="co"># Assumption for internal heat gains</span></a>
<a class="sourceLine" id="cb99-59" title="59">  pIhg &lt;-<span class="st"> </span><span class="dv">3</span><span class="op">*</span><span class="dv">90</span><span class="op">*</span><span class="dv">9</span><span class="op">/</span><span class="dv">1000</span><span class="op">/</span><span class="fl">4.5</span>  <span class="co"># 3 W/m^2, 90m^2/flat, 9 flats, COP WP 4.5, 24 hours per day</span></a>
<a class="sourceLine" id="cb99-60" title="60">  </a>
<a class="sourceLine" id="cb99-61" title="61">  <span class="co"># calculate internal heat generation pIhg</span></a>
<a class="sourceLine" id="cb99-62" title="62">  <span class="co"># conditions</span></a>
<a class="sourceLine" id="cb99-63" title="63">  <span class="co"># - Month is Jan, Feb and March</span></a>
<a class="sourceLine" id="cb99-64" title="64">  <span class="co"># - TOa &lt; Tb</span></a>
<a class="sourceLine" id="cb99-65" title="65">  df &lt;-<span class="st"> </span>df.all <span class="op">%&gt;%</span></a>
<a class="sourceLine" id="cb99-66" title="66"><span class="st">    </span><span class="kw">filter</span>(month <span class="op">%in%</span><span class="st"> </span><span class="kw">c</span>(<span class="dv">1</span>,<span class="dv">2</span>,<span class="dv">3</span>)) <span class="op">%&gt;%</span></a>
<a class="sourceLine" id="cb99-67" title="67"><span class="st">    </span><span class="kw">group_by</span>(day) <span class="op">%&gt;%</span><span class="st"> </span></a>
<a class="sourceLine" id="cb99-68" title="68"><span class="st">    </span>dplyr<span class="op">::</span><span class="kw">mutate</span>(<span class="dt">keep =</span> (<span class="kw">max</span>(TOa, <span class="dt">na.rm =</span> <span class="ot">TRUE</span>) <span class="op">&lt;</span><span class="st"> </span>Tb)) <span class="op">%&gt;%</span></a>
<a class="sourceLine" id="cb99-69" title="69"><span class="st">    </span><span class="kw">filter</span>(keep <span class="op">==</span><span class="st"> </span><span class="ot">TRUE</span>) <span class="op">%&gt;%</span><span class="st"> </span></a>
<a class="sourceLine" id="cb99-70" title="70"><span class="st">    </span>dplyr<span class="op">::</span><span class="kw">mutate</span>(<span class="dt">meanPower =</span> <span class="kw">mean</span>(power, <span class="dt">na.rm =</span> <span class="ot">TRUE</span>)) <span class="op">%&gt;%</span><span class="st"> </span></a>
<a class="sourceLine" id="cb99-71" title="71"><span class="st">    </span>dplyr<span class="op">::</span><span class="kw">mutate</span>(<span class="dt">meanTOa =</span> <span class="kw">mean</span>(TOa, <span class="dt">na.rm =</span> <span class="ot">TRUE</span>))  <span class="op">%&gt;%</span></a>
<a class="sourceLine" id="cb99-72" title="72"><span class="st">    </span>dplyr<span class="op">::</span><span class="kw">mutate</span>(<span class="dt">meanTRoom =</span> <span class="kw">mean</span>(TRoom, <span class="dt">na.rm =</span> <span class="ot">TRUE</span>)) <span class="op">%&gt;%</span></a>
<a class="sourceLine" id="cb99-73" title="73"><span class="st">    </span><span class="kw">select</span>(day, meanPower, meanTOa,  meanTRoom, week) <span class="op">%&gt;%</span><span class="st"> </span></a>
<a class="sourceLine" id="cb99-74" title="74"><span class="st">    </span><span class="kw">unique</span>()</a>
<a class="sourceLine" id="cb99-75" title="75">  </a>
<a class="sourceLine" id="cb99-76" title="76">  <span class="co"># calculate Building total heat loss coefficient QTot in kW/K</span></a>
<a class="sourceLine" id="cb99-77" title="77">  df &lt;-<span class="st"> </span>df <span class="op">%&gt;%</span></a>
<a class="sourceLine" id="cb99-78" title="78"><span class="st">    </span>dplyr<span class="op">::</span><span class="kw">mutate</span>(<span class="dt">QTot =</span> (meanPower <span class="op">-</span><span class="st"> </span>pStby <span class="op">-</span><span class="st"> </span>pHw <span class="op">+</span><span class="st"> </span>pIhg)<span class="op">/</span>(meanTRoom <span class="op">-</span><span class="st"> </span>meanTOa))</a>
<a class="sourceLine" id="cb99-79" title="79">  </a>
<a class="sourceLine" id="cb99-80" title="80">  QTot &lt;-<span class="st"> </span><span class="kw">mean</span>(df<span class="op">$</span>QTot, <span class="dt">na.rm =</span> <span class="ot">TRUE</span>)</a>
<a class="sourceLine" id="cb99-81" title="81"></a>
<a class="sourceLine" id="cb99-82" title="82">  result &lt;-<span class="st"> </span><span class="ot">NULL</span></a>
<a class="sourceLine" id="cb99-83" title="83">  </a>
<a class="sourceLine" id="cb99-84" title="84">  <span class="co"># Iterative determination of balance temperature Tb</span></a>
<a class="sourceLine" id="cb99-85" title="85">  <span class="cf">for</span>(i <span class="cf">in</span> <span class="kw">seq</span>(<span class="dv">10</span>,<span class="dv">30</span>,<span class="fl">0.1</span>)){</a>
<a class="sourceLine" id="cb99-86" title="86">    df.i &lt;-<span class="st"> </span>df.all <span class="op">%&gt;%</span></a>
<a class="sourceLine" id="cb99-87" title="87"><span class="st">      </span>dplyr<span class="op">::</span><span class="kw">mutate</span>(<span class="dt">tempDiff =</span> i <span class="op">-</span><span class="st"> </span>TOa) <span class="op">%&gt;%</span></a>
<a class="sourceLine" id="cb99-88" title="88"><span class="st">      </span><span class="kw">filter</span>(tempDiff <span class="op">&gt;</span><span class="st"> </span><span class="dv">0</span>)</a>
<a class="sourceLine" id="cb99-89" title="89">    </a>
<a class="sourceLine" id="cb99-90" title="90">    df.i &lt;-<span class="st"> </span>df.i <span class="op">%&gt;%</span><span class="st"> </span></a>
<a class="sourceLine" id="cb99-91" title="91"><span class="st">      </span>dplyr<span class="op">::</span><span class="kw">mutate</span>(<span class="dt">powerCalc =</span> (QTot <span class="op">*</span><span class="st"> </span>tempDiff <span class="op">+</span><span class="st"> </span>pStby <span class="op">+</span><span class="st"> </span>pHw))</a>
<a class="sourceLine" id="cb99-92" title="92">    </a>
<a class="sourceLine" id="cb99-93" title="93">    percDiff &lt;-<span class="st"> </span><span class="dv">100</span><span class="op">/</span><span class="kw">sum</span>(df.all<span class="op">$</span>power, <span class="dt">na.rm =</span> <span class="ot">TRUE</span>) <span class="op">*</span><span class="st"> </span><span class="kw">sum</span>(df.i<span class="op">$</span>powerCalc, <span class="dt">na.rm =</span> <span class="ot">TRUE</span>)</a>
<a class="sourceLine" id="cb99-94" title="94">    </a>
<a class="sourceLine" id="cb99-95" title="95">    result =<span class="st"> </span><span class="kw">rbind</span>(result, <span class="kw">data.frame</span>(<span class="dt">Tb =</span> i,</a>
<a class="sourceLine" id="cb99-96" title="96">                                      <span class="dt">percDiff =</span> percDiff,</a>
<a class="sourceLine" id="cb99-97" title="97">                                      <span class="dt">power =</span> <span class="kw">sum</span>(df.all<span class="op">$</span>power),</a>
<a class="sourceLine" id="cb99-98" title="98">                                      <span class="dt">powerCalc =</span> <span class="kw">sum</span>(df.i<span class="op">$</span>powerCalc)))</a>
<a class="sourceLine" id="cb99-99" title="99">  }</a>
<a class="sourceLine" id="cb99-100" title="100">  </a>
<a class="sourceLine" id="cb99-101" title="101">  Tb.new &lt;-<span class="st"> </span>result[<span class="kw">which</span>(<span class="kw">abs</span>(result<span class="op">$</span>percDiff<span class="dv">-100</span>) <span class="op">==</span><span class="st"> </span><span class="kw">min</span>(<span class="kw">abs</span>(result<span class="op">$</span>percDiff <span class="op">-</span><span class="st"> </span><span class="dv">100</span>), <span class="dt">na.rm =</span> <span class="ot">TRUE</span>)),<span class="dv">1</span>]</a>
<a class="sourceLine" id="cb99-102" title="102">  delta &lt;-<span class="st"> </span>Tb <span class="op">-</span><span class="st"> </span>Tb.new</a>
<a class="sourceLine" id="cb99-103" title="103">  Tb &lt;-<span class="st"> </span>Tb.new</a>
<a class="sourceLine" id="cb99-104" title="104">  </a>
<a class="sourceLine" id="cb99-105" title="105">}</a>
<a class="sourceLine" id="cb99-106" title="106"></a>
<a class="sourceLine" id="cb99-107" title="107"><span class="co"># create plot</span></a>
<a class="sourceLine" id="cb99-108" title="108">df &lt;-<span class="st"> </span>df.all <span class="op">%&gt;%</span></a>
<a class="sourceLine" id="cb99-109" title="109"><span class="st">  </span><span class="kw">group_by</span>(day) <span class="op">%&gt;%</span><span class="st"> </span></a>
<a class="sourceLine" id="cb99-110" title="110"><span class="st">  </span>dplyr<span class="op">::</span><span class="kw">mutate</span>(<span class="dt">TOaMean =</span> <span class="kw">mean</span>(TOa, <span class="dt">na.rm =</span> <span class="ot">TRUE</span>)) <span class="op">%&gt;%</span><span class="st"> </span></a>
<a class="sourceLine" id="cb99-111" title="111"><span class="st">  </span>dplyr<span class="op">::</span><span class="kw">mutate</span>(<span class="dt">powerSum =</span> <span class="kw">mean</span>(power, <span class="dt">na.rm =</span> <span class="ot">TRUE</span>)) <span class="op">%&gt;%</span><span class="st"> </span></a>
<a class="sourceLine" id="cb99-112" title="112"><span class="st">  </span><span class="kw">select</span>(day, TOaMean, powerSum, season) <span class="op">%&gt;%</span><span class="st"> </span></a>
<a class="sourceLine" id="cb99-113" title="113"><span class="st">  </span><span class="kw">na.omit</span>() <span class="op">%&gt;%</span><span class="st"> </span></a>
<a class="sourceLine" id="cb99-114" title="114"><span class="st">  </span><span class="kw">unique</span>() <span class="op">%&gt;%</span><span class="st"> </span></a>
<a class="sourceLine" id="cb99-115" title="115"><span class="st">  </span><span class="kw">ungroup</span>()</a>
<a class="sourceLine" id="cb99-116" title="116"></a>
<a class="sourceLine" id="cb99-117" title="117"><span class="kw">names</span>(df)[<span class="dv">2</span>] &lt;-<span class="st"> &quot;TOa&quot;</span></a>
<a class="sourceLine" id="cb99-118" title="118"><span class="kw">names</span>(df)[<span class="dv">3</span>] &lt;-<span class="st"> &quot;Power&quot;</span></a>
<a class="sourceLine" id="cb99-119" title="119"></a>
<a class="sourceLine" id="cb99-120" title="120"><span class="co"># df &lt;- df %&gt;% dplyr::mutate((EnergyHeat = TOa * -0.04955 + 4.5865) * Energy)</span></a>
<a class="sourceLine" id="cb99-121" title="121"><span class="co"># names(df)[5] &lt;- &quot;EnergyHeat&quot;</span></a>
<a class="sourceLine" id="cb99-122" title="122"></a>
<a class="sourceLine" id="cb99-123" title="123">df.fall &lt;-<span class="st"> </span>df <span class="op">%&gt;%</span><span class="st"> </span><span class="kw">filter</span>(season<span class="op">==</span><span class="st">&quot;Fall&quot;</span>)</a>
<a class="sourceLine" id="cb99-124" title="124">df.winter &lt;-<span class="st"> </span>df <span class="op">%&gt;%</span><span class="st"> </span><span class="kw">filter</span>(season<span class="op">==</span><span class="st">&quot;Winter&quot;</span>)</a>
<a class="sourceLine" id="cb99-125" title="125">df.spring &lt;-<span class="st"> </span>df <span class="op">%&gt;%</span><span class="st"> </span><span class="kw">filter</span>(season<span class="op">==</span><span class="st">&quot;Spring&quot;</span>)</a>
<a class="sourceLine" id="cb99-126" title="126">df.summer &lt;-<span class="st"> </span>df <span class="op">%&gt;%</span><span class="st"> </span><span class="kw">filter</span>(season<span class="op">==</span><span class="st">&quot;Summer&quot;</span>)</a>
<a class="sourceLine" id="cb99-127" title="127"></a>
<a class="sourceLine" id="cb99-128" title="128"><span class="co"># annotations</span></a>
<a class="sourceLine" id="cb99-129" title="129">a_Tb &lt;-<span class="st"> </span><span class="kw">list</span>(</a>
<a class="sourceLine" id="cb99-130" title="130">  <span class="dt">x =</span> Tb,</a>
<a class="sourceLine" id="cb99-131" title="131">  <span class="dt">y =</span> pStby <span class="op">+</span><span class="st"> </span>pHw,</a>
<a class="sourceLine" id="cb99-132" title="132">  <span class="dt">text =</span> <span class="kw">paste0</span>(<span class="st">&quot;Balance Temperature&lt;br&gt; Tb = &quot;</span>,</a>
<a class="sourceLine" id="cb99-133" title="133">                <span class="kw">round</span>(Tb, <span class="dt">digits =</span> <span class="dv">1</span>),</a>
<a class="sourceLine" id="cb99-134" title="134">                <span class="st">&quot; \u00B0C&quot;</span></a>
<a class="sourceLine" id="cb99-135" title="135">                ),</a>
<a class="sourceLine" id="cb99-136" title="136">  <span class="dt">showarrow =</span> <span class="ot">TRUE</span>,</a>
<a class="sourceLine" id="cb99-137" title="137">  <span class="dt">arrowhead =</span> <span class="dv">7</span>,</a>
<a class="sourceLine" id="cb99-138" title="138">  <span class="dt">ax =</span> <span class="dv">70</span>,</a>
<a class="sourceLine" id="cb99-139" title="139">  <span class="dt">ay =</span> <span class="dv">-70</span></a>
<a class="sourceLine" id="cb99-140" title="140">)</a>
<a class="sourceLine" id="cb99-141" title="141"></a>
<a class="sourceLine" id="cb99-142" title="142">a_QTot &lt;-<span class="st"> </span><span class="kw">list</span>(</a>
<a class="sourceLine" id="cb99-143" title="143">  <span class="dt">x =</span> (Tb<span class="op">-</span><span class="kw">min</span>(df<span class="op">$</span>TOa, <span class="dt">na.rm =</span> <span class="ot">TRUE</span>))<span class="op">/</span><span class="dv">2</span><span class="op">+</span><span class="kw">min</span>(df<span class="op">$</span>TOa, <span class="dt">na.rm =</span> <span class="ot">TRUE</span>),</a>
<a class="sourceLine" id="cb99-144" title="144">  <span class="dt">y =</span> (Tb<span class="op">-</span><span class="kw">min</span>(df<span class="op">$</span>TOa, <span class="dt">na.rm =</span> <span class="ot">TRUE</span>)) <span class="op">*</span><span class="st"> </span>QTot<span class="op">/</span><span class="dv">2</span><span class="op">+</span>pStby <span class="op">+</span><span class="st"> </span>pHw,</a>
<a class="sourceLine" id="cb99-145" title="145">  <span class="dt">text =</span> <span class="kw">paste0</span>(<span class="st">&quot;Heat Loss Coefficient&lt;br&gt;QTot = &quot;</span>,</a>
<a class="sourceLine" id="cb99-146" title="146">                <span class="kw">round</span>(QTot, <span class="dt">digits =</span> <span class="dv">3</span>),</a>
<a class="sourceLine" id="cb99-147" title="147">                <span class="st">&quot; kW/K&quot;</span>),</a>
<a class="sourceLine" id="cb99-148" title="148">  <span class="dt">showarrow =</span> <span class="ot">TRUE</span>,</a>
<a class="sourceLine" id="cb99-149" title="149">  <span class="dt">arrowhead =</span> <span class="dv">2</span>,</a>
<a class="sourceLine" id="cb99-150" title="150">  <span class="dt">ax =</span> <span class="dv">120</span>,</a>
<a class="sourceLine" id="cb99-151" title="151">  <span class="dt">ay =</span> <span class="dv">-50</span></a>
<a class="sourceLine" id="cb99-152" title="152">)</a>
<a class="sourceLine" id="cb99-153" title="153"></a>
<a class="sourceLine" id="cb99-154" title="154"><span class="co"># Create plot</span></a>
<a class="sourceLine" id="cb99-155" title="155">p &lt;-<span class="st"> </span><span class="kw">plot_ly</span>()</a>
<a class="sourceLine" id="cb99-156" title="156"></a>
<a class="sourceLine" id="cb99-157" title="157">p &lt;-<span class="st"> </span>p <span class="op">%&gt;%</span><span class="st"> </span><span class="kw">add_lines</span>(<span class="dt">x =</span> <span class="kw">c</span>(<span class="kw">min</span>(df<span class="op">$</span>TOa, Tb, <span class="dt">na.rm =</span> <span class="ot">TRUE</span>),<span class="kw">max</span>(df<span class="op">$</span>TOa, <span class="dt">na.rm =</span> <span class="ot">TRUE</span>)),</a>
<a class="sourceLine" id="cb99-158" title="158">                     <span class="dt">y =</span> <span class="kw">rep</span>((pStby <span class="op">+</span><span class="st"> </span>pHw), <span class="dv">2</span>),</a>
<a class="sourceLine" id="cb99-159" title="159">                     <span class="dt">name =</span> <span class="st">&quot;Base Load + Standby&quot;</span>,</a>
<a class="sourceLine" id="cb99-160" title="160">                     <span class="dt">hoverinfo =</span> <span class="st">&quot;text&quot;</span>,</a>
<a class="sourceLine" id="cb99-161" title="161">                     <span class="dt">text =</span> <span class="op">~</span><span class="st"> </span><span class="kw">paste</span>(<span class="st">&quot;Base Load + Standby:  &quot;</span>, <span class="kw">sprintf</span>(<span class="st">&quot;%.3f kW&quot;</span>, pStby <span class="op">+</span><span class="st"> </span>pHw)</a>
<a class="sourceLine" id="cb99-162" title="162">                     ))</a>
<a class="sourceLine" id="cb99-163" title="163">p &lt;-<span class="st"> </span>p <span class="op">%&gt;%</span><span class="st"> </span><span class="kw">add_lines</span>(<span class="dt">x =</span> <span class="kw">c</span>(<span class="kw">min</span>(df<span class="op">$</span>TOa, Tb, <span class="dt">na.rm =</span> <span class="ot">TRUE</span>), <span class="kw">max</span>(df<span class="op">$</span>TOa, <span class="dt">na.rm =</span> <span class="ot">TRUE</span>)),</a>
<a class="sourceLine" id="cb99-164" title="164">                     <span class="dt">y =</span> <span class="kw">rep</span>(pStby, <span class="dv">2</span>),</a>
<a class="sourceLine" id="cb99-165" title="165">                     <span class="dt">name =</span> <span class="st">&quot;Standby&quot;</span>,</a>
<a class="sourceLine" id="cb99-166" title="166">                     <span class="dt">hoverinfo =</span> <span class="st">&quot;text&quot;</span>,</a>
<a class="sourceLine" id="cb99-167" title="167">                     <span class="dt">text =</span> <span class="op">~</span><span class="st"> </span><span class="kw">paste</span>(<span class="st">&quot;Standby:  &quot;</span>, <span class="kw">sprintf</span>(<span class="st">&quot;%.3f kW&quot;</span>, pStby)</a>
<a class="sourceLine" id="cb99-168" title="168">                     ))</a>
<a class="sourceLine" id="cb99-169" title="169">p &lt;-<span class="st"> </span>p <span class="op">%&gt;%</span><span class="st"> </span><span class="kw">add_lines</span>(<span class="dt">x =</span> <span class="kw">c</span>(<span class="kw">min</span>(df<span class="op">$</span>TOa, <span class="dt">na.rm =</span> <span class="ot">TRUE</span>), Tb),</a>
<a class="sourceLine" id="cb99-170" title="170">                     <span class="dt">y =</span> <span class="kw">c</span>((Tb<span class="op">-</span><span class="kw">min</span>(df<span class="op">$</span>TOa, <span class="dt">na.rm =</span> <span class="ot">TRUE</span>)) <span class="op">*</span><span class="st"> </span>QTot <span class="op">+</span><span class="st"> </span>pStby <span class="op">+</span><span class="st"> </span>pHw, pStby <span class="op">+</span><span class="st"> </span>pHw), <span class="dt">name =</span> <span class="st">&quot;Heating&quot;</span>)</a>
<a class="sourceLine" id="cb99-171" title="171"></a>
<a class="sourceLine" id="cb99-172" title="172">p &lt;-<span class="st"> </span>p <span class="op">%&gt;%</span><span class="st"> </span><span class="kw">add_markers</span>(<span class="dt">data =</span> df.spring,</a>
<a class="sourceLine" id="cb99-173" title="173">                       <span class="dt">x =</span> <span class="op">~</span>TOa,</a>
<a class="sourceLine" id="cb99-174" title="174">                       <span class="dt">y =</span> <span class="op">~</span>Power,</a>
<a class="sourceLine" id="cb99-175" title="175">                       <span class="dt">marker =</span> <span class="kw">list</span>(<span class="dt">color =</span> <span class="st">&quot;#2db27d&quot;</span>, <span class="dt">opacity =</span> <span class="fl">0.3</span>),</a>
<a class="sourceLine" id="cb99-176" title="176">                       <span class="dt">name =</span> <span class="st">&quot;Spring&quot;</span>,</a>
<a class="sourceLine" id="cb99-177" title="177">                       <span class="dt">hoverinfo =</span> <span class="st">&quot;text&quot;</span>,</a>
<a class="sourceLine" id="cb99-178" title="178">                       <span class="dt">text =</span> <span class="op">~</span><span class="st"> </span><span class="kw">paste</span>(<span class="st">&quot;Outside Temp:  &quot;</span>, <span class="kw">sprintf</span>(<span class="st">&quot;%.1f \u00B0C&quot;</span>, TOa),</a>
<a class="sourceLine" id="cb99-179" title="179">                                      <span class="st">&quot;&lt;br /&gt;Power:  &quot;</span>, <span class="kw">sprintf</span>(<span class="st">&quot;%.1f kW&quot;</span>, Power),</a>
<a class="sourceLine" id="cb99-180" title="180">                                      <span class="st">&quot;&lt;br /&gt;Date:     &quot;</span>, day,</a>
<a class="sourceLine" id="cb99-181" title="181">                                      <span class="st">&quot;&lt;br /&gt;Season: &quot;</span>, df.spring<span class="op">$</span>season</a>
<a class="sourceLine" id="cb99-182" title="182">                       )</a>
<a class="sourceLine" id="cb99-183" title="183">  )</a>
<a class="sourceLine" id="cb99-184" title="184"></a>
<a class="sourceLine" id="cb99-185" title="185">p &lt;-<span class="st"> </span>p <span class="op">%&gt;%</span><span class="st"> </span><span class="kw">add_markers</span>(<span class="dt">data =</span> df.summer,</a>
<a class="sourceLine" id="cb99-186" title="186">                       <span class="dt">x =</span> <span class="op">~</span>TOa,</a>
<a class="sourceLine" id="cb99-187" title="187">                       <span class="dt">y =</span> <span class="op">~</span>Power,</a>
<a class="sourceLine" id="cb99-188" title="188">                       <span class="dt">marker =</span> <span class="kw">list</span>(<span class="dt">color =</span> <span class="st">&quot;#fde725&quot;</span>, <span class="dt">opacity =</span> <span class="fl">0.3</span>),</a>
<a class="sourceLine" id="cb99-189" title="189">                       <span class="dt">name =</span> <span class="st">&quot;Summer&quot;</span>,</a>
<a class="sourceLine" id="cb99-190" title="190">                       <span class="dt">hoverinfo =</span> <span class="st">&quot;text&quot;</span>,</a>
<a class="sourceLine" id="cb99-191" title="191">                       <span class="dt">text =</span> <span class="op">~</span><span class="st"> </span><span class="kw">paste</span>(<span class="st">&quot;Outside Temp:  &quot;</span>, <span class="kw">sprintf</span>(<span class="st">&quot;%.1f \u00B0C&quot;</span>, TOa),</a>
<a class="sourceLine" id="cb99-192" title="192">                                      <span class="st">&quot;&lt;br /&gt;Power:  &quot;</span>, <span class="kw">sprintf</span>(<span class="st">&quot;%.1f kW&quot;</span>, Power),</a>
<a class="sourceLine" id="cb99-193" title="193">                                      <span class="st">&quot;&lt;br /&gt;Date:     &quot;</span>, day,</a>
<a class="sourceLine" id="cb99-194" title="194">                                      <span class="st">&quot;&lt;br /&gt;Season: &quot;</span>, df.summer<span class="op">$</span>season</a>
<a class="sourceLine" id="cb99-195" title="195">                       )</a>
<a class="sourceLine" id="cb99-196" title="196">  )</a>
<a class="sourceLine" id="cb99-197" title="197"></a>
<a class="sourceLine" id="cb99-198" title="198"></a>
<a class="sourceLine" id="cb99-199" title="199">p &lt;-<span class="st"> </span>p <span class="op">%&gt;%</span><span class="st"> </span><span class="kw">add_markers</span>(<span class="dt">data =</span> df.fall,</a>
<a class="sourceLine" id="cb99-200" title="200">                       <span class="dt">x =</span> <span class="op">~</span>TOa,</a>
<a class="sourceLine" id="cb99-201" title="201">                       <span class="dt">y =</span> <span class="op">~</span>Power,</a>
<a class="sourceLine" id="cb99-202" title="202">                       <span class="dt">marker =</span> <span class="kw">list</span>(<span class="dt">color =</span> <span class="st">&quot;#440154&quot;</span>, <span class="dt">opacity =</span> <span class="fl">0.3</span>),</a>
<a class="sourceLine" id="cb99-203" title="203">                       <span class="dt">name =</span> <span class="st">&quot;Fall&quot;</span>,</a>
<a class="sourceLine" id="cb99-204" title="204">                       <span class="dt">hoverinfo =</span> <span class="st">&quot;text&quot;</span>,</a>
<a class="sourceLine" id="cb99-205" title="205">                       <span class="dt">text =</span> <span class="op">~</span><span class="st"> </span><span class="kw">paste</span>(<span class="st">&quot;Outside Temp:  &quot;</span>, <span class="kw">sprintf</span>(<span class="st">&quot;%.1f \u00B0C&quot;</span>, TOa),</a>
<a class="sourceLine" id="cb99-206" title="206">                                      <span class="st">&quot;&lt;br /&gt;Power:  &quot;</span>, <span class="kw">sprintf</span>(<span class="st">&quot;%.1f kW&quot;</span>, Power),</a>
<a class="sourceLine" id="cb99-207" title="207">                                      <span class="st">&quot;&lt;br /&gt;Date:     &quot;</span>, day,</a>
<a class="sourceLine" id="cb99-208" title="208">                                      <span class="st">&quot;&lt;br /&gt;Season: &quot;</span>, df.fall<span class="op">$</span>season</a>
<a class="sourceLine" id="cb99-209" title="209">                       )</a>
<a class="sourceLine" id="cb99-210" title="210">  )</a>
<a class="sourceLine" id="cb99-211" title="211"></a>
<a class="sourceLine" id="cb99-212" title="212">p &lt;-<span class="st"> </span>p <span class="op">%&gt;%</span><span class="st"> </span><span class="kw">add_markers</span>(<span class="dt">data =</span> df.winter,</a>
<a class="sourceLine" id="cb99-213" title="213">                       <span class="dt">x =</span> <span class="op">~</span>TOa,</a>
<a class="sourceLine" id="cb99-214" title="214">                       <span class="dt">y =</span> <span class="op">~</span>Power,</a>
<a class="sourceLine" id="cb99-215" title="215">                       <span class="dt">marker =</span> <span class="kw">list</span>(<span class="dt">color =</span> <span class="st">&quot;#365c8d&quot;</span>, <span class="dt">opacity =</span> <span class="fl">0.3</span>),</a>
<a class="sourceLine" id="cb99-216" title="216">                       <span class="dt">name =</span> <span class="st">&quot;Winter&quot;</span>,</a>
<a class="sourceLine" id="cb99-217" title="217">                       <span class="dt">hoverinfo =</span> <span class="st">&quot;text&quot;</span>,</a>
<a class="sourceLine" id="cb99-218" title="218">                       <span class="dt">text =</span> <span class="op">~</span><span class="st"> </span><span class="kw">paste</span>(<span class="st">&quot;Outside Temp:  &quot;</span>, <span class="kw">sprintf</span>(<span class="st">&quot;%.1f \u00B0C&quot;</span>, TOa),</a>
<a class="sourceLine" id="cb99-219" title="219">                                      <span class="st">&quot;&lt;br /&gt;Power:  &quot;</span>, <span class="kw">sprintf</span>(<span class="st">&quot;%.1f kW&quot;</span>, Power),</a>
<a class="sourceLine" id="cb99-220" title="220">                                      <span class="st">&quot;&lt;br /&gt;Date:     &quot;</span>, day,</a>
<a class="sourceLine" id="cb99-221" title="221">                                      <span class="st">&quot;&lt;br /&gt;Season: &quot;</span>, df.winter<span class="op">$</span>season</a>
<a class="sourceLine" id="cb99-222" title="222">                       )</a>
<a class="sourceLine" id="cb99-223" title="223">  )</a>
<a class="sourceLine" id="cb99-224" title="224"></a>
<a class="sourceLine" id="cb99-225" title="225">p &lt;-<span class="st"> </span>p <span class="op">%&gt;%</span></a>
<a class="sourceLine" id="cb99-226" title="226"><span class="st">  </span><span class="kw">layout</span>(</a>
<a class="sourceLine" id="cb99-227" title="227">    <span class="dt">xaxis =</span> <span class="kw">list</span>(<span class="dt">title =</span> <span class="st">&quot;Outside temperature (\u00B0C)&quot;</span>, <span class="dt">range =</span> <span class="kw">c</span>(<span class="kw">min</span>(<span class="op">-</span><span class="dv">10</span>,<span class="kw">min</span>(df.all<span class="op">$</span>TOa)), <span class="kw">max</span>(<span class="dv">35</span>,<span class="kw">max</span>(df.all<span class="op">$</span>TOa))), <span class="dt">zeroline =</span> F),</a>
<a class="sourceLine" id="cb99-228" title="228">    <span class="dt">yaxis =</span> <span class="kw">list</span>(<span class="dt">title =</span> <span class="st">&quot;Power (kW)&quot;</span>, <span class="dt">range =</span> <span class="kw">c</span>(<span class="kw">min</span>(df<span class="op">$</span>Power, <span class="kw">max</span>(df<span class="op">$</span>Power)))),</a>
<a class="sourceLine" id="cb99-229" title="229">    <span class="dt">showlegend =</span> <span class="ot">TRUE</span>,</a>
<a class="sourceLine" id="cb99-230" title="230">    <span class="dt">legend =</span> <span class="kw">list</span>(<span class="dt">orientation =</span> <span class="st">&quot;h&quot;</span>,</a>
<a class="sourceLine" id="cb99-231" title="231">                  <span class="dt">y =</span> <span class="fl">-0.2</span>,</a>
<a class="sourceLine" id="cb99-232" title="232">                  <span class="dt">x =</span> <span class="dv">0</span>),</a>
<a class="sourceLine" id="cb99-233" title="233">    <span class="dt">annotations =</span> <span class="kw">list</span>(a_Tb,a_QTot)</a>
<a class="sourceLine" id="cb99-234" title="234">  ) <span class="op">%&gt;%</span></a>
<a class="sourceLine" id="cb99-235" title="235"><span class="st">  </span>plotly<span class="op">::</span><span class="kw">config</span>(<span class="dt">modeBarButtons =</span> <span class="kw">list</span>(<span class="kw">list</span>(<span class="st">&quot;toImage&quot;</span>)), <span class="dt">displaylogo =</span> <span class="ot">FALSE</span>)</a>
<a class="sourceLine" id="cb99-236" title="236"></a>
<a class="sourceLine" id="cb99-237" title="237">p</a></code></pre></div>
<div id="htmlwidget-66faa1e46df0d790551f" style="width:672px;height:480px;" class="plotly html-widget"></div>
<script type="application/json" data-for="htmlwidget-66faa1e46df0d790551f">{"x":{"visdat":{"168449867553":["function () ","plotlyVisDat"],"1684f307eeb":["function () ","data"],"1684221139b7":["function () ","data"],"168459af365":["function () ","data"],"16842bfb4bb1":["function () ","data"]},"cur_data":"16842bfb4bb1","attrs":{"168449867553":{"alpha_stroke":1,"sizes":[10,100],"spans":[1,20],"x":[-2.28270833333333,33.516508],"y":[0.572747981099265,0.572747981099265],"type":"scatter","mode":"lines","name":"Base Load + Standby","hoverinfo":"text","text":{},"inherit":true},"168449867553.1":{"alpha_stroke":1,"sizes":[10,100],"spans":[1,20],"x":[-2.28270833333333,33.516508],"y":[0.0179251583155889,0.0179251583155889],"type":"scatter","mode":"lines","name":"Standby","hoverinfo":"text","text":{},"inherit":true},"168449867553.2":{"alpha_stroke":1,"sizes":[10,100],"spans":[1,20],"x":[-2.28270833333333,18.7],"y":[2.74842231024497,0.572747981099265],"type":"scatter","mode":"lines","name":"Heating","inherit":true},"1684f307eeb":{"alpha_stroke":1,"sizes":[10,100],"spans":[1,20],"x":{},"y":{},"type":"scatter","mode":"markers","marker":{"color":"#2db27d","opacity":0.3},"name":"Spring","hoverinfo":"text","text":{},"inherit":true},"1684221139b7":{"alpha_stroke":1,"sizes":[10,100],"spans":[1,20],"x":{},"y":{},"type":"scatter","mode":"markers","marker":{"color":"#fde725","opacity":0.3},"name":"Summer","hoverinfo":"text","text":{},"inherit":true},"168459af365":{"alpha_stroke":1,"sizes":[10,100],"spans":[1,20],"x":{},"y":{},"type":"scatter","mode":"markers","marker":{"color":"#440154","opacity":0.3},"name":"Fall","hoverinfo":"text","text":{},"inherit":true},"16842bfb4bb1":{"alpha_stroke":1,"sizes":[10,100],"spans":[1,20],"x":{},"y":{},"type":"scatter","mode":"markers","marker":{"color":"#365c8d","opacity":0.3},"name":"Winter","hoverinfo":"text","text":{},"inherit":true}},"layout":{"margin":{"b":40,"l":60,"t":25,"r":10},"xaxis":{"domain":[0,1],"automargin":true,"title":"Outside temperature (°C)","range":[-10,40.9900000333333],"zeroline":false},"yaxis":{"domain":[0,1],"automargin":true,"title":"Power (kW)","range":0.278882352940855},"showlegend":true,"legend":{"orientation":"h","y":-0.2,"x":0},"annotations":[{"x":18.7,"y":0.572747981099265,"text":"Balance Temperature<br> Tb = 18.7 °C","showarrow":true,"arrowhead":7,"ax":70,"ay":-70},{"x":8.20864583333333,"y":1.66058514567212,"text":"Heat Loss Coefficient<br>QTot = 0.104 kW/K","showarrow":true,"arrowhead":2,"ax":120,"ay":-50}],"hovermode":"closest"},"source":"A","config":{"showSendToCloud":false,"modeBarButtons":[["toImage"]],"displaylogo":false},"data":[{"x":[-2.28270833333333,33.516508],"y":[0.572747981099265,0.572747981099265],"type":"scatter","mode":"lines","name":"Base Load + Standby","hoverinfo":["text","text"],"text":["Base Load + Standby:   0.573 kW","Base Load + Standby:   0.573 kW"],"marker":{"color":"rgba(31,119,180,1)","line":{"color":"rgba(31,119,180,1)"}},"error_y":{"color":"rgba(31,119,180,1)"},"error_x":{"color":"rgba(31,119,180,1)"},"line":{"color":"rgba(31,119,180,1)"},"xaxis":"x","yaxis":"y","frame":null},{"x":[-2.28270833333333,33.516508],"y":[0.0179251583155889,0.0179251583155889],"type":"scatter","mode":"lines","name":"Standby","hoverinfo":["text","text"],"text":["Standby:   0.018 kW","Standby:   0.018 kW"],"marker":{"color":"rgba(255,127,14,1)","line":{"color":"rgba(255,127,14,1)"}},"error_y":{"color":"rgba(255,127,14,1)"},"error_x":{"color":"rgba(255,127,14,1)"},"line":{"color":"rgba(255,127,14,1)"},"xaxis":"x","yaxis":"y","frame":null},{"x":[-2.28270833333333,18.7],"y":[2.74842231024497,0.572747981099265],"type":"scatter","mode":"lines","name":"Heating","marker":{"color":"rgba(44,160,44,1)","line":{"color":"rgba(44,160,44,1)"}},"error_y":{"color":"rgba(44,160,44,1)"},"error_x":{"color":"rgba(44,160,44,1)"},"line":{"color":"rgba(44,160,44,1)"},"xaxis":"x","yaxis":"y","frame":null},{"x":[8.71756355932203,9.68333333333333,11.0943750055556,8.51015636918383,8.73284722222222,9.23277777777778,10.2996376811594,7.48013888888889,10.5250694444444,11.7781885579331,4.27431652046784,6.46979166666667,6.54236111111111,5.86777777777778,9.75789901129944,13.3695138791667,10.1739583395833,5.44035453216374,4.74840579710145,5.25784722222222,6.81493055509196,9.19152778405696,11.0795138908757,11.64260870511,8.41126461988304,5.71145833333333,7.30956521739131,9.185,10.6288888840278,11.766956515942,16.0276005356763,12.6168750006944,14.2665277875,11.0227777833333,3.97125,6.45902777777778,8.31604166527778,11.854382493045,13.0593055520833,11.3562499944444,10.9688888791667,9.77777777777778,7.92611111111111,7.55459628060264,3.65951388888889,9.95658333333333,12.5674305395833,14.2884722298611,15.2257638784722,17.2303472305556,17.27743055,17.4113690698413,17.5057638958333,20.2404545393939,19.4080555546296,15.8235416493056,8.73647998034881,10.3329166694444,7.99290935672515,8.89666666666667,11.3318750145833,12.1665972284722,13.7504861229167,11.3928472215278,7.93338041709039,5.13012426900585,8.17173611111111,11.6909722347222,10.8627083333333,12.4204166597222,15.0231944513889,12.7224305625,11.1906146545743,10.8165972229167,10.7759722284722,10.3301388895833,11.55034723125,14.5697916611111,15.9330979173258,16.2904020447003,12.5334722222222,13.0538888888889,16.9775694277778,17.3681944416667,19.8370833236111,16.5667996937695,18.610168141155,19.59631945,14.3060144971014,9.35007246376812,6.26988437001595,5.57902777777778,5.85152777777778,6.84119047619048,6.66150793650794,5.39921682232215,6.26034722222222,7.13652555301297,6.54347826086957,13.8050000034722,14.0040972083333,8.19402777777778,6.77304347826087,7.95321680721516,10.765274600267,12.4189583361111,12.3631944493056,13.3062499826389,13.9654861138889,8.46300049127978,5.17888888888889,2.80396564327485,3.100625,3.38121212121212,3.01050724637681,6.9175,10.4381791445151,6.00209690893901,2.46984126984127,3.27296430732002,5.29710394802599,8.37569444166667,9.45715909090909,10.4513194465278,11.7856150800595,14.2124305597222,15.8713768144928,16.164130426087,15.61811595,16.4900694451389,16.984051119376,17.8783281711698,17.1650724702899,8.87848484848485,11.7687499965278,16.5766283670738,19.0771014630435,19.0405555423611,18.6417361076754,15.9495652014493,15.0675362376812,16.6419444243056,15.9709420449275,17.4962797693441,20.038937804179,17.427624449026,19.0922916708333,14.7674637608696,12.8844696962121,11.6962585812357,12.3175362311594,11.9851388840278,14.3721118048654,18.048492052381,13.3213768115942,12.7339855224638,15.7813888847222,21.0859420282609,23.0985416833333,21.3114242108101,12.9717361083333,9.30376811594203,11.361875,11.178115942029,11.8921014478261,14.4802873138696,16.9659420152174,19.1772222263889,21.4134722145833,20.653260884058,21.2462878939394,24.2552898485507,17.0335899080038,15.8853571428571,17.1879166472222,18.8130942802609,17.8379710369565,18.0552173717391,16.8549447056615,16.827826076087,17.3622185804459],"y":[1.30520833333336,1.51500000000002,1.30950000000015,1.61613043478238,1.38275000000006,1.67258333333348,1.56534782608667,1.54733333333343,1.4375,1.55362499999986,1.58545833333331,1.83200000000003,1.7362083333334,1.95491666666658,1.59470833333323,1.5017500000002,1.32633333333342,1.70774999999973,1.62808695652174,1.97004166666663,1.81449999999995,1.25600000000001,1.19504166666669,1.14395652173904,1.43254166666657,1.44937499999999,1.67582608695644,1.51691666666678,1.33587500000006,1.07886956521733,1.62794117647055,1.19216666666656,1.26800000000003,1.15687499999998,1.62708333333345,1.76966666666673,1.23870833333331,1.38112499999988,1.37795833333333,1.4535416666666,1.15216666666674,1.70408333333338,1.74316666666664,1.4714166666666,1.67175000000013,2.25550000000003,1.37816666666671,1.19808333333322,1.30795833333332,0.74087499999996,0.437208333333426,0.434999999999945,0.832166666666581,0.547863636363466,1.35588888888863,0.90533333333345,0.991608695652204,1.23383333333337,1.12024999999994,1.67108333333317,1.18795833333343,1.18312500000002,1.2839166666666,1.24679166666677,1.34458333333335,1.47408333333321,1.62783333333346,1.22808333333342,1.22787499999989,1.49579166666657,1.18204166666677,1.10079166666674,1.26158333333327,1.23533333333323,1.42608333333343,1.17304166666675,1.21258333333329,1.11008333333348,0.987208333333001,0.824083333333571,0.899666666666538,1.2824166666669,0.965291666666417,0.88808333333327,0.733083333333525,0.654833333333045,0.74841666666695,0.739583333333333,0.648173913043296,1.12230434782585,2.03559090909105,1.96129166666681,2.14058333333317,1.77690476190453,1.25290476190483,2.27385714285733,1.72987499999999,1.85247826086909,1.59095652173931,1.76037499999984,1.37270833333332,1.74350000000019,1.58078260869566,1.51558333333317,1.61947826086923,1.67345833333366,1.14224999999988,1.05520833333321,0.907250000000204,1.51039130434757,1.75608333333336,1.72599999999996,1.96054166666697,1.87690909090915,1.88747826086973,1.63404166666654,1.37979166666658,1.88695238095222,2.13571428571422,2.07931578947357,1.71334782608724,1.6442916666665,0.985500000000188,1.67241666666723,1.36483333333308,1.05970833333322,1.16173913043515,1.00013043478279,0.977130434782378,0.973250000000007,0.989363636363785,0.968652173912826,0.664999999999924,0.761636363636088,1.2787500000001,1.06979166666648,0.791695652174341,0.680624999999964,1.05891666666654,0.577478260869532,0.838521739130437,0.922833333333377,0.862130434782834,0.645478260869466,0.830541666666856,0.859409090908395,0.786708333333384,0.95452173913066,0.80763636363653,0.928782608695379,1.20586956521773,1.08629166666651,0.792434782608167,0.83119047618952,0.795000000000468,1.15799999999992,1.13745833333329,0.913173913043347,0.686624999999973,0.812666666666397,0.970791666666931,1.35543478260851,1.30683333333339,1.19586956521759,0.979826086956524,1.187333333333,1.02991304347898,0.819916666666359,1.03891666666702,0.968130434781968,0.698045454544626,0.686043478260968,0.602708333333491,0.646833333332931,0.942958333333687,0.845300000000134,0.646086956522081,1.03904347826028,0.809333333333598,0.634391304347525,0.562666666667004],"type":"scatter","mode":"markers","marker":{"color":"#2db27d","opacity":0.3,"line":{"color":"rgba(214,39,40,1)"}},"name":"Spring","hoverinfo":["text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text"],"text":["Outside Temp:   8.7 °C <br />Power:   1.3 kW <br />Date:      2019-03-01 <br />Season:  Spring","Outside Temp:   9.7 °C <br />Power:   1.5 kW <br />Date:      2019-03-02 <br />Season:  Spring","Outside Temp:   11.1 °C <br />Power:   1.3 kW <br />Date:      2019-03-03 <br />Season:  Spring","Outside Temp:   8.5 °C <br />Power:   1.6 kW <br />Date:      2019-03-04 <br />Season:  Spring","Outside Temp:   8.7 °C <br />Power:   1.4 kW <br />Date:      2019-03-05 <br />Season:  Spring","Outside Temp:   9.2 °C <br />Power:   1.7 kW <br />Date:      2019-03-06 <br />Season:  Spring","Outside Temp:   10.3 °C <br />Power:   1.6 kW <br />Date:      2019-03-07 <br />Season:  Spring","Outside Temp:   7.5 °C <br />Power:   1.5 kW <br />Date:      2019-03-08 <br />Season:  Spring","Outside Temp:   10.5 °C <br />Power:   1.4 kW <br />Date:      2019-03-09 <br />Season:  Spring","Outside Temp:   11.8 °C <br />Power:   1.6 kW <br />Date:      2019-03-10 <br />Season:  Spring","Outside Temp:   4.3 °C <br />Power:   1.6 kW <br />Date:      2019-03-11 <br />Season:  Spring","Outside Temp:   6.5 °C <br />Power:   1.8 kW <br />Date:      2019-03-12 <br />Season:  Spring","Outside Temp:   6.5 °C <br />Power:   1.7 kW <br />Date:      2019-03-13 <br />Season:  Spring","Outside Temp:   5.9 °C <br />Power:   2.0 kW <br />Date:      2019-03-14 <br />Season:  Spring","Outside Temp:   9.8 °C <br />Power:   1.6 kW <br />Date:      2019-03-15 <br />Season:  Spring","Outside Temp:   13.4 °C <br />Power:   1.5 kW <br />Date:      2019-03-16 <br />Season:  Spring","Outside Temp:   10.2 °C <br />Power:   1.3 kW <br />Date:      2019-03-17 <br />Season:  Spring","Outside Temp:   5.4 °C <br />Power:   1.7 kW <br />Date:      2019-03-18 <br />Season:  Spring","Outside Temp:   4.7 °C <br />Power:   1.6 kW <br />Date:      2019-03-19 <br />Season:  Spring","Outside Temp:   5.3 °C <br />Power:   2.0 kW <br />Date:      2019-03-20 <br />Season:  Spring","Outside Temp:   6.8 °C <br />Power:   1.8 kW <br />Date:      2019-03-21 <br />Season:  Spring","Outside Temp:   9.2 °C <br />Power:   1.3 kW <br />Date:      2019-03-22 <br />Season:  Spring","Outside Temp:   11.1 °C <br />Power:   1.2 kW <br />Date:      2019-03-23 <br />Season:  Spring","Outside Temp:   11.6 °C <br />Power:   1.1 kW <br />Date:      2019-03-24 <br />Season:  Spring","Outside Temp:   8.4 °C <br />Power:   1.4 kW <br />Date:      2019-03-25 <br />Season:  Spring","Outside Temp:   5.7 °C <br />Power:   1.4 kW <br />Date:      2019-03-26 <br />Season:  Spring","Outside Temp:   7.3 °C <br />Power:   1.7 kW <br />Date:      2019-03-27 <br />Season:  Spring","Outside Temp:   9.2 °C <br />Power:   1.5 kW <br />Date:      2019-03-28 <br />Season:  Spring","Outside Temp:   10.6 °C <br />Power:   1.3 kW <br />Date:      2019-03-29 <br />Season:  Spring","Outside Temp:   11.8 °C <br />Power:   1.1 kW <br />Date:      2019-03-30 <br />Season:  Spring","Outside Temp:   16.0 °C <br />Power:   1.6 kW <br />Date:      2019-03-31 <br />Season:  Spring","Outside Temp:   12.6 °C <br />Power:   1.2 kW <br />Date:      2019-04-01 <br />Season:  Spring","Outside Temp:   14.3 °C <br />Power:   1.3 kW <br />Date:      2019-04-02 <br />Season:  Spring","Outside Temp:   11.0 °C <br />Power:   1.2 kW <br />Date:      2019-04-03 <br />Season:  Spring","Outside Temp:   4.0 °C <br />Power:   1.6 kW <br />Date:      2019-04-04 <br />Season:  Spring","Outside Temp:   6.5 °C <br />Power:   1.8 kW <br />Date:      2019-04-05 <br />Season:  Spring","Outside Temp:   8.3 °C <br />Power:   1.2 kW <br />Date:      2019-04-06 <br />Season:  Spring","Outside Temp:   11.9 °C <br />Power:   1.4 kW <br />Date:      2019-04-07 <br />Season:  Spring","Outside Temp:   13.1 °C <br />Power:   1.4 kW <br />Date:      2019-04-08 <br />Season:  Spring","Outside Temp:   11.4 °C <br />Power:   1.5 kW <br />Date:      2019-04-09 <br />Season:  Spring","Outside Temp:   11.0 °C <br />Power:   1.2 kW <br />Date:      2019-04-10 <br />Season:  Spring","Outside Temp:   9.8 °C <br />Power:   1.7 kW <br />Date:      2019-04-11 <br />Season:  Spring","Outside Temp:   7.9 °C <br />Power:   1.7 kW <br />Date:      2019-04-12 <br />Season:  Spring","Outside Temp:   7.6 °C <br />Power:   1.5 kW <br />Date:      2019-04-13 <br />Season:  Spring","Outside Temp:   3.7 °C <br />Power:   1.7 kW <br />Date:      2019-04-14 <br />Season:  Spring","Outside Temp:   10.0 °C <br />Power:   2.3 kW <br />Date:      2019-04-15 <br />Season:  Spring","Outside Temp:   12.6 °C <br />Power:   1.4 kW <br />Date:      2019-04-16 <br />Season:  Spring","Outside Temp:   14.3 °C <br />Power:   1.2 kW <br />Date:      2019-04-17 <br />Season:  Spring","Outside Temp:   15.2 °C <br />Power:   1.3 kW <br />Date:      2019-04-18 <br />Season:  Spring","Outside Temp:   17.2 °C <br />Power:   0.7 kW <br />Date:      2019-04-19 <br />Season:  Spring","Outside Temp:   17.3 °C <br />Power:   0.4 kW <br />Date:      2019-04-20 <br />Season:  Spring","Outside Temp:   17.4 °C <br />Power:   0.4 kW <br />Date:      2019-04-21 <br />Season:  Spring","Outside Temp:   17.5 °C <br />Power:   0.8 kW <br />Date:      2019-04-22 <br />Season:  Spring","Outside Temp:   20.2 °C <br />Power:   0.5 kW <br />Date:      2019-04-23 <br />Season:  Spring","Outside Temp:   19.4 °C <br />Power:   1.4 kW <br />Date:      2019-04-24 <br />Season:  Spring","Outside Temp:   15.8 °C <br />Power:   0.9 kW <br />Date:      2019-04-25 <br />Season:  Spring","Outside Temp:   8.7 °C <br />Power:   1.0 kW <br />Date:      2019-04-26 <br />Season:  Spring","Outside Temp:   10.3 °C <br />Power:   1.2 kW <br />Date:      2019-04-27 <br />Season:  Spring","Outside Temp:   8.0 °C <br />Power:   1.1 kW <br />Date:      2019-04-28 <br />Season:  Spring","Outside Temp:   8.9 °C <br />Power:   1.7 kW <br />Date:      2019-04-29 <br />Season:  Spring","Outside Temp:   11.3 °C <br />Power:   1.2 kW <br />Date:      2019-04-30 <br />Season:  Spring","Outside Temp:   12.2 °C <br />Power:   1.2 kW <br />Date:      2019-05-01 <br />Season:  Spring","Outside Temp:   13.8 °C <br />Power:   1.3 kW <br />Date:      2019-05-02 <br />Season:  Spring","Outside Temp:   11.4 °C <br />Power:   1.2 kW <br />Date:      2019-05-03 <br />Season:  Spring","Outside Temp:   7.9 °C <br />Power:   1.3 kW <br />Date:      2019-05-04 <br />Season:  Spring","Outside Temp:   5.1 °C <br />Power:   1.5 kW <br />Date:      2019-05-05 <br />Season:  Spring","Outside Temp:   8.2 °C <br />Power:   1.6 kW <br />Date:      2019-05-06 <br />Season:  Spring","Outside Temp:   11.7 °C <br />Power:   1.2 kW <br />Date:      2019-05-07 <br />Season:  Spring","Outside Temp:   10.9 °C <br />Power:   1.2 kW <br />Date:      2019-05-08 <br />Season:  Spring","Outside Temp:   12.4 °C <br />Power:   1.5 kW <br />Date:      2019-05-09 <br />Season:  Spring","Outside Temp:   15.0 °C <br />Power:   1.2 kW <br />Date:      2019-05-10 <br />Season:  Spring","Outside Temp:   12.7 °C <br />Power:   1.1 kW <br />Date:      2019-05-11 <br />Season:  Spring","Outside Temp:   11.2 °C <br />Power:   1.3 kW <br />Date:      2019-05-12 <br />Season:  Spring","Outside Temp:   10.8 °C <br />Power:   1.2 kW <br />Date:      2019-05-13 <br />Season:  Spring","Outside Temp:   10.8 °C <br />Power:   1.4 kW <br />Date:      2019-05-14 <br />Season:  Spring","Outside Temp:   10.3 °C <br />Power:   1.2 kW <br />Date:      2019-05-15 <br />Season:  Spring","Outside Temp:   11.6 °C <br />Power:   1.2 kW <br />Date:      2019-05-16 <br />Season:  Spring","Outside Temp:   14.6 °C <br />Power:   1.1 kW <br />Date:      2019-05-17 <br />Season:  Spring","Outside Temp:   15.9 °C <br />Power:   1.0 kW <br />Date:      2019-05-18 <br />Season:  Spring","Outside Temp:   16.3 °C <br />Power:   0.8 kW <br />Date:      2019-05-19 <br />Season:  Spring","Outside Temp:   12.5 °C <br />Power:   0.9 kW <br />Date:      2019-05-20 <br />Season:  Spring","Outside Temp:   13.1 °C <br />Power:   1.3 kW <br />Date:      2019-05-21 <br />Season:  Spring","Outside Temp:   17.0 °C <br />Power:   1.0 kW <br />Date:      2019-05-22 <br />Season:  Spring","Outside Temp:   17.4 °C <br />Power:   0.9 kW <br />Date:      2019-05-23 <br />Season:  Spring","Outside Temp:   19.8 °C <br />Power:   0.7 kW <br />Date:      2019-05-24 <br />Season:  Spring","Outside Temp:   16.6 °C <br />Power:   0.7 kW <br />Date:      2019-05-25 <br />Season:  Spring","Outside Temp:   18.6 °C <br />Power:   0.7 kW <br />Date:      2019-05-26 <br />Season:  Spring","Outside Temp:   19.6 °C <br />Power:   0.7 kW <br />Date:      2019-05-27 <br />Season:  Spring","Outside Temp:   14.3 °C <br />Power:   0.6 kW <br />Date:      2019-05-28 <br />Season:  Spring","Outside Temp:   9.4 °C <br />Power:   1.1 kW <br />Date:      2020-03-01 <br />Season:  Spring","Outside Temp:   6.3 °C <br />Power:   2.0 kW <br />Date:      2020-03-02 <br />Season:  Spring","Outside Temp:   5.6 °C <br />Power:   2.0 kW <br />Date:      2020-03-03 <br />Season:  Spring","Outside Temp:   5.9 °C <br />Power:   2.1 kW <br />Date:      2020-03-04 <br />Season:  Spring","Outside Temp:   6.8 °C <br />Power:   1.8 kW <br />Date:      2020-03-05 <br />Season:  Spring","Outside Temp:   6.7 °C <br />Power:   1.3 kW <br />Date:      2020-03-06 <br />Season:  Spring","Outside Temp:   5.4 °C <br />Power:   2.3 kW <br />Date:      2020-03-07 <br />Season:  Spring","Outside Temp:   6.3 °C <br />Power:   1.7 kW <br />Date:      2020-03-08 <br />Season:  Spring","Outside Temp:   7.1 °C <br />Power:   1.9 kW <br />Date:      2020-03-09 <br />Season:  Spring","Outside Temp:   6.5 °C <br />Power:   1.6 kW <br />Date:      2020-03-10 <br />Season:  Spring","Outside Temp:   13.8 °C <br />Power:   1.8 kW <br />Date:      2020-03-11 <br />Season:  Spring","Outside Temp:   14.0 °C <br />Power:   1.4 kW <br />Date:      2020-03-12 <br />Season:  Spring","Outside Temp:   8.2 °C <br />Power:   1.7 kW <br />Date:      2020-03-13 <br />Season:  Spring","Outside Temp:   6.8 °C <br />Power:   1.6 kW <br />Date:      2020-03-14 <br />Season:  Spring","Outside Temp:   8.0 °C <br />Power:   1.5 kW <br />Date:      2020-03-15 <br />Season:  Spring","Outside Temp:   10.8 °C <br />Power:   1.6 kW <br />Date:      2020-03-16 <br />Season:  Spring","Outside Temp:   12.4 °C <br />Power:   1.7 kW <br />Date:      2020-03-17 <br />Season:  Spring","Outside Temp:   12.4 °C <br />Power:   1.1 kW <br />Date:      2020-03-18 <br />Season:  Spring","Outside Temp:   13.3 °C <br />Power:   1.1 kW <br />Date:      2020-03-19 <br />Season:  Spring","Outside Temp:   14.0 °C <br />Power:   0.9 kW <br />Date:      2020-03-20 <br />Season:  Spring","Outside Temp:   8.5 °C <br />Power:   1.5 kW <br />Date:      2020-03-21 <br />Season:  Spring","Outside Temp:   5.2 °C <br />Power:   1.8 kW <br />Date:      2020-03-22 <br />Season:  Spring","Outside Temp:   2.8 °C <br />Power:   1.7 kW <br />Date:      2020-03-23 <br />Season:  Spring","Outside Temp:   3.1 °C <br />Power:   2.0 kW <br />Date:      2020-03-24 <br />Season:  Spring","Outside Temp:   3.4 °C <br />Power:   1.9 kW <br />Date:      2020-03-25 <br />Season:  Spring","Outside Temp:   3.0 °C <br />Power:   1.9 kW <br />Date:      2020-03-26 <br />Season:  Spring","Outside Temp:   6.9 °C <br />Power:   1.6 kW <br />Date:      2020-03-27 <br />Season:  Spring","Outside Temp:   10.4 °C <br />Power:   1.4 kW <br />Date:      2020-03-28 <br />Season:  Spring","Outside Temp:   6.0 °C <br />Power:   1.9 kW <br />Date:      2020-03-29 <br />Season:  Spring","Outside Temp:   2.5 °C <br />Power:   2.1 kW <br />Date:      2020-03-30 <br />Season:  Spring","Outside Temp:   3.3 °C <br />Power:   2.1 kW <br />Date:      2020-03-31 <br />Season:  Spring","Outside Temp:   5.3 °C <br />Power:   1.7 kW <br />Date:      2020-04-01 <br />Season:  Spring","Outside Temp:   8.4 °C <br />Power:   1.6 kW <br />Date:      2020-04-02 <br />Season:  Spring","Outside Temp:   9.5 °C <br />Power:   1.0 kW <br />Date:      2020-04-03 <br />Season:  Spring","Outside Temp:   10.5 °C <br />Power:   1.7 kW <br />Date:      2020-04-04 <br />Season:  Spring","Outside Temp:   11.8 °C <br />Power:   1.4 kW <br />Date:      2020-04-05 <br />Season:  Spring","Outside Temp:   14.2 °C <br />Power:   1.1 kW <br />Date:      2020-04-06 <br />Season:  Spring","Outside Temp:   15.9 °C <br />Power:   1.2 kW <br />Date:      2020-04-07 <br />Season:  Spring","Outside Temp:   16.2 °C <br />Power:   1.0 kW <br />Date:      2020-04-08 <br />Season:  Spring","Outside Temp:   15.6 °C <br />Power:   1.0 kW <br />Date:      2020-04-09 <br />Season:  Spring","Outside Temp:   16.5 °C <br />Power:   1.0 kW <br />Date:      2020-04-10 <br />Season:  Spring","Outside Temp:   17.0 °C <br />Power:   1.0 kW <br />Date:      2020-04-11 <br />Season:  Spring","Outside Temp:   17.9 °C <br />Power:   1.0 kW <br />Date:      2020-04-12 <br />Season:  Spring","Outside Temp:   17.2 °C <br />Power:   0.7 kW <br />Date:      2020-04-13 <br />Season:  Spring","Outside Temp:   8.9 °C <br />Power:   0.8 kW <br />Date:      2020-04-14 <br />Season:  Spring","Outside Temp:   11.8 °C <br />Power:   1.3 kW <br />Date:      2020-04-15 <br />Season:  Spring","Outside Temp:   16.6 °C <br />Power:   1.1 kW <br />Date:      2020-04-16 <br />Season:  Spring","Outside Temp:   19.1 °C <br />Power:   0.8 kW <br />Date:      2020-04-17 <br />Season:  Spring","Outside Temp:   19.0 °C <br />Power:   0.7 kW <br />Date:      2020-04-18 <br />Season:  Spring","Outside Temp:   18.6 °C <br />Power:   1.1 kW <br />Date:      2020-04-19 <br />Season:  Spring","Outside Temp:   15.9 °C <br />Power:   0.6 kW <br />Date:      2020-04-20 <br />Season:  Spring","Outside Temp:   15.1 °C <br />Power:   0.8 kW <br />Date:      2020-04-21 <br />Season:  Spring","Outside Temp:   16.6 °C <br />Power:   0.9 kW <br />Date:      2020-04-22 <br />Season:  Spring","Outside Temp:   16.0 °C <br />Power:   0.9 kW <br />Date:      2020-04-23 <br />Season:  Spring","Outside Temp:   17.5 °C <br />Power:   0.6 kW <br />Date:      2020-04-24 <br />Season:  Spring","Outside Temp:   20.0 °C <br />Power:   0.8 kW <br />Date:      2020-04-25 <br />Season:  Spring","Outside Temp:   17.4 °C <br />Power:   0.9 kW <br />Date:      2020-04-26 <br />Season:  Spring","Outside Temp:   19.1 °C <br />Power:   0.8 kW <br />Date:      2020-04-27 <br />Season:  Spring","Outside Temp:   14.8 °C <br />Power:   1.0 kW <br />Date:      2020-04-28 <br />Season:  Spring","Outside Temp:   12.9 °C <br />Power:   0.8 kW <br />Date:      2020-04-29 <br />Season:  Spring","Outside Temp:   11.7 °C <br />Power:   0.9 kW <br />Date:      2020-04-30 <br />Season:  Spring","Outside Temp:   12.3 °C <br />Power:   1.2 kW <br />Date:      2020-05-01 <br />Season:  Spring","Outside Temp:   12.0 °C <br />Power:   1.1 kW <br />Date:      2020-05-02 <br />Season:  Spring","Outside Temp:   14.4 °C <br />Power:   0.8 kW <br />Date:      2020-05-03 <br />Season:  Spring","Outside Temp:   18.0 °C <br />Power:   0.8 kW <br />Date:      2020-05-04 <br />Season:  Spring","Outside Temp:   13.3 °C <br />Power:   0.8 kW <br />Date:      2020-05-05 <br />Season:  Spring","Outside Temp:   12.7 °C <br />Power:   1.2 kW <br />Date:      2020-05-06 <br />Season:  Spring","Outside Temp:   15.8 °C <br />Power:   1.1 kW <br />Date:      2020-05-07 <br />Season:  Spring","Outside Temp:   21.1 °C <br />Power:   0.9 kW <br />Date:      2020-05-08 <br />Season:  Spring","Outside Temp:   23.1 °C <br />Power:   0.7 kW <br />Date:      2020-05-09 <br />Season:  Spring","Outside Temp:   21.3 °C <br />Power:   0.8 kW <br />Date:      2020-05-10 <br />Season:  Spring","Outside Temp:   13.0 °C <br />Power:   1.0 kW <br />Date:      2020-05-11 <br />Season:  Spring","Outside Temp:   9.3 °C <br />Power:   1.4 kW <br />Date:      2020-05-12 <br />Season:  Spring","Outside Temp:   11.4 °C <br />Power:   1.3 kW <br />Date:      2020-05-13 <br />Season:  Spring","Outside Temp:   11.2 °C <br />Power:   1.2 kW <br />Date:      2020-05-14 <br />Season:  Spring","Outside Temp:   11.9 °C <br />Power:   1.0 kW <br />Date:      2020-05-15 <br />Season:  Spring","Outside Temp:   14.5 °C <br />Power:   1.2 kW <br />Date:      2020-05-16 <br />Season:  Spring","Outside Temp:   17.0 °C <br />Power:   1.0 kW <br />Date:      2020-05-17 <br />Season:  Spring","Outside Temp:   19.2 °C <br />Power:   0.8 kW <br />Date:      2020-05-18 <br />Season:  Spring","Outside Temp:   21.4 °C <br />Power:   1.0 kW <br />Date:      2020-05-19 <br />Season:  Spring","Outside Temp:   20.7 °C <br />Power:   1.0 kW <br />Date:      2020-05-20 <br />Season:  Spring","Outside Temp:   21.2 °C <br />Power:   0.7 kW <br />Date:      2020-05-21 <br />Season:  Spring","Outside Temp:   24.3 °C <br />Power:   0.7 kW <br />Date:      2020-05-22 <br />Season:  Spring","Outside Temp:   17.0 °C <br />Power:   0.6 kW <br />Date:      2020-05-23 <br />Season:  Spring","Outside Temp:   15.9 °C <br />Power:   0.6 kW <br />Date:      2020-05-24 <br />Season:  Spring","Outside Temp:   17.2 °C <br />Power:   0.9 kW <br />Date:      2020-05-25 <br />Season:  Spring","Outside Temp:   18.8 °C <br />Power:   0.8 kW <br />Date:      2020-05-26 <br />Season:  Spring","Outside Temp:   17.8 °C <br />Power:   0.6 kW <br />Date:      2020-05-27 <br />Season:  Spring","Outside Temp:   18.1 °C <br />Power:   1.0 kW <br />Date:      2020-05-28 <br />Season:  Spring","Outside Temp:   16.9 °C <br />Power:   0.8 kW <br />Date:      2020-05-29 <br />Season:  Spring","Outside Temp:   16.8 °C <br />Power:   0.6 kW <br />Date:      2020-05-30 <br />Season:  Spring","Outside Temp:   17.4 °C <br />Power:   0.6 kW <br />Date:      2020-05-31 <br />Season:  Spring"],"error_y":{"color":"rgba(214,39,40,1)"},"error_x":{"color":"rgba(214,39,40,1)"},"line":{"color":"rgba(214,39,40,1)"},"xaxis":"x","yaxis":"y","frame":null},{"x":[22.9069166758333,24.2637500208333,21.9547187077919,18.9845102554459,21.3748611104167,25.0670138958333,26.4059721958333,21.2877777819444,21.5902083145833,19.5167964704484,22.4601334922578,26.3058333069444,29.9092361458333,32.1131061068182,33.516508,26.6769233076923,21.6866666666667,24.5219230769231,22.9191666666667,23.3347443403591,25.3797435897436,22.6919696969697,23.4996064657368,21.4181481361111,20.2199305326389,19.1565336719868,19.0346527944444,20.1137499625,21.0514583395833,20.8437121212121,19.9830158666667,22.7400000083333,25.3846491166667,25.5420175403509,27.0248245912281,28.2042063055556,25.4140395351695,29.2996491473684,29.962631554386,32.2285964192982,31.7168253373016,31.0789394287879,24.9861403307018,17.9068421131579,23.1591227938596,26.6806481490741,22.7186110907407,24.7425926037037,21.7399638916981,22.8864166525,23.3193932671784,27.4359848727273,22.7252777601852,20.7088234941176,24.357666695,27.6394696886364,20.9642184733522,23.4334302721607,17.5922726977273,19.1590740685185,20.1757500108333,18.3932575863636,23.0288386728657,24.9334259240741,27.2718113942982,20.9335606386364,16.37960785,19.7645098127451,17.655462937963,19.6439312424357,22.0623148601852,23.6633772146053,22.7832638888889,24.3410416340278,25.6947916583333,22.4939583395833,23.5861363856061,26.1738235431373,20.5271014688406,21.3284848310606,22.5821014557971,15.8504347847826,15.547246384058,17.3486363689394,13.8136665197793,16.1984848477273,14.6082539587302],"y":[0.995662158469864,0.669833333333372,0.721000000000155,0.677916666666533,0.828791666666802,0.735333333333074,0.733125000000049,0.758124999999988,0.66841666666672,0.616958333333362,0.631347826087301,0.745999999999791,0.669958333333246,0.593454545454733,0.763571428571248,2.29700000000594,3.23200000000361,0.439230769231262,1.03999999999983,0.809285714285839,0.519153846152991,0.449545454545428,0.536619047619405,0.72377777777769,0.625250000000051,0.570708333333338,0.600499999999859,0.552500000000085,0.491416666666737,0.331818181817983,0.738523809523724,0.335681818181911,0.44478947368426,0.570684210526356,0.471210526315477,0.533666666666423,0.329954545454794,0.376526315789593,0.401526315789517,0.406210526315446,0.691333333333508,0.315636363636506,0.29310526315806,0.30147368421029,0.380052631578828,0.397499999999935,0.465888888889215,0.324888888888785,0.39433333333323,0.48705000000009,0.451374999999947,0.372363636363761,0.418611111110901,0.278882352940855,0.68224999999984,0.368000000000228,0.389111111111561,0.589736842105355,0.378227272727103,0.482499999999871,0.696349999999802,0.37722727272723,0.533055555555216,0.502055555555772,0.611449999999968,0.444090909091094,0.633647058823793,0.639470588235246,0.625777777777936,0.503277777777839,0.575333333333725,0.532400000000052,0.603124999999939,0.739916666666431,0.681333333333593,0.621791666666468,0.447227272727601,0.460882352941125,0.810652173913221,0.758363636362694,0.791565217391231,0.783043478261275,0.839347826086969,0.667772727272677,0.677695652173576,1.10486363636367,0.623333333333513],"type":"scatter","mode":"markers","marker":{"color":"#fde725","opacity":0.3,"line":{"color":"rgba(148,103,189,1)"}},"name":"Summer","hoverinfo":["text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text"],"text":["Outside Temp:   22.9 °C <br />Power:   1.0 kW <br />Date:      2019-06-13 <br />Season:  Summer","Outside Temp:   24.3 °C <br />Power:   0.7 kW <br />Date:      2019-06-14 <br />Season:  Summer","Outside Temp:   22.0 °C <br />Power:   0.7 kW <br />Date:      2019-06-15 <br />Season:  Summer","Outside Temp:   19.0 °C <br />Power:   0.7 kW <br />Date:      2019-06-16 <br />Season:  Summer","Outside Temp:   21.4 °C <br />Power:   0.8 kW <br />Date:      2019-06-17 <br />Season:  Summer","Outside Temp:   25.1 °C <br />Power:   0.7 kW <br />Date:      2019-06-18 <br />Season:  Summer","Outside Temp:   26.4 °C <br />Power:   0.7 kW <br />Date:      2019-06-19 <br />Season:  Summer","Outside Temp:   21.3 °C <br />Power:   0.8 kW <br />Date:      2019-06-20 <br />Season:  Summer","Outside Temp:   21.6 °C <br />Power:   0.7 kW <br />Date:      2019-06-21 <br />Season:  Summer","Outside Temp:   19.5 °C <br />Power:   0.6 kW <br />Date:      2019-06-22 <br />Season:  Summer","Outside Temp:   22.5 °C <br />Power:   0.6 kW <br />Date:      2019-06-23 <br />Season:  Summer","Outside Temp:   26.3 °C <br />Power:   0.7 kW <br />Date:      2019-06-24 <br />Season:  Summer","Outside Temp:   29.9 °C <br />Power:   0.7 kW <br />Date:      2019-06-25 <br />Season:  Summer","Outside Temp:   32.1 °C <br />Power:   0.6 kW <br />Date:      2019-06-26 <br />Season:  Summer","Outside Temp:   33.5 °C <br />Power:   0.8 kW <br />Date:      2019-06-27 <br />Season:  Summer","Outside Temp:   26.7 °C <br />Power:   2.3 kW <br />Date:      2019-06-28 <br />Season:  Summer","Outside Temp:   21.7 °C <br />Power:   3.2 kW <br />Date:      2019-07-01 <br />Season:  Summer","Outside Temp:   24.5 °C <br />Power:   0.4 kW <br />Date:      2019-07-02 <br />Season:  Summer","Outside Temp:   22.9 °C <br />Power:   1.0 kW <br />Date:      2019-07-03 <br />Season:  Summer","Outside Temp:   23.3 °C <br />Power:   0.8 kW <br />Date:      2019-07-04 <br />Season:  Summer","Outside Temp:   25.4 °C <br />Power:   0.5 kW <br />Date:      2019-07-05 <br />Season:  Summer","Outside Temp:   22.7 °C <br />Power:   0.4 kW <br />Date:      2019-07-06 <br />Season:  Summer","Outside Temp:   23.5 °C <br />Power:   0.5 kW <br />Date:      2019-07-07 <br />Season:  Summer","Outside Temp:   21.4 °C <br />Power:   0.7 kW <br />Date:      2019-07-08 <br />Season:  Summer","Outside Temp:   20.2 °C <br />Power:   0.6 kW <br />Date:      2019-07-09 <br />Season:  Summer","Outside Temp:   19.2 °C <br />Power:   0.6 kW <br />Date:      2019-07-10 <br />Season:  Summer","Outside Temp:   19.0 °C <br />Power:   0.6 kW <br />Date:      2019-07-11 <br />Season:  Summer","Outside Temp:   20.1 °C <br />Power:   0.6 kW <br />Date:      2019-07-12 <br />Season:  Summer","Outside Temp:   21.1 °C <br />Power:   0.5 kW <br />Date:      2019-07-13 <br />Season:  Summer","Outside Temp:   20.8 °C <br />Power:   0.3 kW <br />Date:      2019-07-14 <br />Season:  Summer","Outside Temp:   20.0 °C <br />Power:   0.7 kW <br />Date:      2019-07-15 <br />Season:  Summer","Outside Temp:   22.7 °C <br />Power:   0.3 kW <br />Date:      2019-07-16 <br />Season:  Summer","Outside Temp:   25.4 °C <br />Power:   0.4 kW <br />Date:      2019-07-17 <br />Season:  Summer","Outside Temp:   25.5 °C <br />Power:   0.6 kW <br />Date:      2019-07-18 <br />Season:  Summer","Outside Temp:   27.0 °C <br />Power:   0.5 kW <br />Date:      2019-07-19 <br />Season:  Summer","Outside Temp:   28.2 °C <br />Power:   0.5 kW <br />Date:      2019-07-20 <br />Season:  Summer","Outside Temp:   25.4 °C <br />Power:   0.3 kW <br />Date:      2019-07-21 <br />Season:  Summer","Outside Temp:   29.3 °C <br />Power:   0.4 kW <br />Date:      2019-07-22 <br />Season:  Summer","Outside Temp:   30.0 °C <br />Power:   0.4 kW <br />Date:      2019-07-23 <br />Season:  Summer","Outside Temp:   32.2 °C <br />Power:   0.4 kW <br />Date:      2019-07-24 <br />Season:  Summer","Outside Temp:   31.7 °C <br />Power:   0.7 kW <br />Date:      2019-07-25 <br />Season:  Summer","Outside Temp:   31.1 °C <br />Power:   0.3 kW <br />Date:      2019-07-26 <br />Season:  Summer","Outside Temp:   25.0 °C <br />Power:   0.3 kW <br />Date:      2019-07-27 <br />Season:  Summer","Outside Temp:   17.9 °C <br />Power:   0.3 kW <br />Date:      2019-07-28 <br />Season:  Summer","Outside Temp:   23.2 °C <br />Power:   0.4 kW <br />Date:      2019-07-29 <br />Season:  Summer","Outside Temp:   26.7 °C <br />Power:   0.4 kW <br />Date:      2019-07-30 <br />Season:  Summer","Outside Temp:   22.7 °C <br />Power:   0.5 kW <br />Date:      2019-07-31 <br />Season:  Summer","Outside Temp:   24.7 °C <br />Power:   0.3 kW <br />Date:      2019-08-01 <br />Season:  Summer","Outside Temp:   21.7 °C <br />Power:   0.4 kW <br />Date:      2019-08-02 <br />Season:  Summer","Outside Temp:   22.9 °C <br />Power:   0.5 kW <br />Date:      2019-08-03 <br />Season:  Summer","Outside Temp:   23.3 °C <br />Power:   0.5 kW <br />Date:      2019-08-04 <br />Season:  Summer","Outside Temp:   27.4 °C <br />Power:   0.4 kW <br />Date:      2019-08-05 <br />Season:  Summer","Outside Temp:   22.7 °C <br />Power:   0.4 kW <br />Date:      2019-08-06 <br />Season:  Summer","Outside Temp:   20.7 °C <br />Power:   0.3 kW <br />Date:      2019-08-07 <br />Season:  Summer","Outside Temp:   24.4 °C <br />Power:   0.7 kW <br />Date:      2019-08-08 <br />Season:  Summer","Outside Temp:   27.6 °C <br />Power:   0.4 kW <br />Date:      2019-08-09 <br />Season:  Summer","Outside Temp:   21.0 °C <br />Power:   0.4 kW <br />Date:      2019-08-10 <br />Season:  Summer","Outside Temp:   23.4 °C <br />Power:   0.6 kW <br />Date:      2019-08-11 <br />Season:  Summer","Outside Temp:   17.6 °C <br />Power:   0.4 kW <br />Date:      2019-08-12 <br />Season:  Summer","Outside Temp:   19.2 °C <br />Power:   0.5 kW <br />Date:      2019-08-13 <br />Season:  Summer","Outside Temp:   20.2 °C <br />Power:   0.7 kW <br />Date:      2019-08-14 <br />Season:  Summer","Outside Temp:   18.4 °C <br />Power:   0.4 kW <br />Date:      2019-08-15 <br />Season:  Summer","Outside Temp:   23.0 °C <br />Power:   0.5 kW <br />Date:      2019-08-16 <br />Season:  Summer","Outside Temp:   24.9 °C <br />Power:   0.5 kW <br />Date:      2019-08-17 <br />Season:  Summer","Outside Temp:   27.3 °C <br />Power:   0.6 kW <br />Date:      2019-08-18 <br />Season:  Summer","Outside Temp:   20.9 °C <br />Power:   0.4 kW <br />Date:      2019-08-19 <br />Season:  Summer","Outside Temp:   16.4 °C <br />Power:   0.6 kW <br />Date:      2019-08-20 <br />Season:  Summer","Outside Temp:   19.8 °C <br />Power:   0.6 kW <br />Date:      2019-08-21 <br />Season:  Summer","Outside Temp:   17.7 °C <br />Power:   0.6 kW <br />Date:      2019-08-22 <br />Season:  Summer","Outside Temp:   19.6 °C <br />Power:   0.5 kW <br />Date:      2019-08-23 <br />Season:  Summer","Outside Temp:   22.1 °C <br />Power:   0.6 kW <br />Date:      2019-08-24 <br />Season:  Summer","Outside Temp:   23.7 °C <br />Power:   0.5 kW <br />Date:      2019-08-25 <br />Season:  Summer","Outside Temp:   22.8 °C <br />Power:   0.6 kW <br />Date:      2019-08-26 <br />Season:  Summer","Outside Temp:   24.3 °C <br />Power:   0.7 kW <br />Date:      2019-08-27 <br />Season:  Summer","Outside Temp:   25.7 °C <br />Power:   0.7 kW <br />Date:      2019-08-28 <br />Season:  Summer","Outside Temp:   22.5 °C <br />Power:   0.6 kW <br />Date:      2019-08-29 <br />Season:  Summer","Outside Temp:   23.6 °C <br />Power:   0.4 kW <br />Date:      2019-08-30 <br />Season:  Summer","Outside Temp:   26.2 °C <br />Power:   0.5 kW <br />Date:      2019-08-31 <br />Season:  Summer","Outside Temp:   20.5 °C <br />Power:   0.8 kW <br />Date:      2020-06-01 <br />Season:  Summer","Outside Temp:   21.3 °C <br />Power:   0.8 kW <br />Date:      2020-06-02 <br />Season:  Summer","Outside Temp:   22.6 °C <br />Power:   0.8 kW <br />Date:      2020-06-03 <br />Season:  Summer","Outside Temp:   15.9 °C <br />Power:   0.8 kW <br />Date:      2020-06-04 <br />Season:  Summer","Outside Temp:   15.5 °C <br />Power:   0.8 kW <br />Date:      2020-06-05 <br />Season:  Summer","Outside Temp:   17.3 °C <br />Power:   0.7 kW <br />Date:      2020-06-06 <br />Season:  Summer","Outside Temp:   13.8 °C <br />Power:   0.7 kW <br />Date:      2020-06-07 <br />Season:  Summer","Outside Temp:   16.2 °C <br />Power:   1.1 kW <br />Date:      2020-06-08 <br />Season:  Summer","Outside Temp:   14.6 °C <br />Power:   0.6 kW <br />Date:      2020-06-09 <br />Season:  Summer"],"error_y":{"color":"rgba(148,103,189,1)"},"error_x":{"color":"rgba(148,103,189,1)"},"line":{"color":"rgba(148,103,189,1)"},"xaxis":"x","yaxis":"y","frame":null},{"x":[21.7274618301241,16.701590919697,17.8298245780702,19.3452272712121,15.4008823598039,14.2357017517544,16.8003505294813,12.907428440397,15.0930303,18.5033333622222,18.4816666736842,18.8967424227273,16.51999985,19.686169921363,21.3005190056652,22.0038888993056,20.3890277861111,16.0305555513889,13.75180555625,13.1122657763183,15.4843749895833,19.6949634293494,14.8994444604167,14.5290972270833,16.7882638972222,17.0011805277778,18.7734722145833,16.3395315651365,18.1647550835892,16.8934721986111,17.0043055659722,14.1148611020833,10.0998611118056,11.6263194444444,13.6122222194444,13.8865101635259,12.2668055583333,15.2451389020833,12.6668055555556,12.7488888868056,11.9104166569444,16.0734399794696,16.5030555416667,15.8274305583333,13.0034722229167,11.8868750020833,14.2338405637681,14.7027777854167,14.1336735380128,13.2059320126827,15.0437121257576,11.7925,14.8865079595238,15.1889583270833,14.3890854616996,13.1250000201389,15.6963768057971,12.8997331871345,9.29388888888889,8.40243055555555,8.91590277777778,9.20047619047619,14.8103737736047,11.3687394067797,11.8669152046784,10.4190277777778,8.43055555555556,6.68791666666667,5.42666666666667,6.00162410083048,3.29875,5.56613304093567,6.57256944444445,4.66222222222222,3.35090277777778,4.98951388888889,4.545625,4.66727165725047,5.43721550497866,4.54618055555556,6.09173611111111,5.82625,5.32958333333333,8.14423375706215,8.49618055555556,8.3106067251462,8.47930555555556,9.48881944444445,9.37986111111111,7.94236111111111,4.56172080979284],"y":[0.697249999999985,0.453727272727437,0.919210526315606,0.605045454545523,0.587705882353047,1.03163157894749,0.470772727272561,0.787315789473819,0.599999999999868,0.902200000000206,0.927421052631536,0.521499999999915,2.62250000000131,0.68320833333352,0.612874999999804,0.761416666666567,0.740541666667013,0.791416666666616,0.713541666666667,0.837958333333214,0.750416666666752,0.499083333333147,0.653375000000172,1.0019999999998,0.753416666666756,0.852125000000039,0.676291666666657,0.605625000000146,0.633666666666613,0.85158333333311,0.899041666666866,0.744999999999891,0.965333333333244,1.09004166666667,0.7795833333336,0.778958333333321,0.988624999999956,0.94779166666649,0.799458333333556,1.16883333333317,0.979500000000068,0.653458333333219,0.663416666666914,0.749791666666473,0.737708333333406,0.915916666666817,0.937043478260697,0.59983333333336,0.507217391304236,0.83774999999999,0.753681818181741,2.91649999999936,1.06776190476168,0.850375000000289,0.687124999999772,0.959333333333537,0.730804347826052,0.908000000000053,1.11954166666692,1.6132083333332,1.44970833333324,3.48349999999846,0.893095238095113,1.28987500000009,1.01904166666676,1.33741666666659,1.40366666666675,1.26350000000002,1.4836111111108,1.41520833333319,1.70308333333348,1.63550000000002,1.6866666666668,1.87149999999989,1.68662499999997,1.80675000000004,1.55762500000007,1.4394999999998,1.86222727272748,2.02266666666643,1.66008333333351,2.01099999999982,1.98979166666686,1.3739999999998,1.46520833333337,1.63320833333364,1.7677916666665,1.59570833333328,1.30995833333327,1.75758333333336,1.69441666666656],"type":"scatter","mode":"markers","marker":{"color":"#440154","opacity":0.3,"line":{"color":"rgba(140,86,75,1)"}},"name":"Fall","hoverinfo":["text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text"],"text":["Outside Temp:   21.7 °C <br />Power:   0.7 kW <br />Date:      2019-09-01 <br />Season:  Fall","Outside Temp:   16.7 °C <br />Power:   0.5 kW <br />Date:      2019-09-02 <br />Season:  Fall","Outside Temp:   17.8 °C <br />Power:   0.9 kW <br />Date:      2019-09-03 <br />Season:  Fall","Outside Temp:   19.3 °C <br />Power:   0.6 kW <br />Date:      2019-09-04 <br />Season:  Fall","Outside Temp:   15.4 °C <br />Power:   0.6 kW <br />Date:      2019-09-05 <br />Season:  Fall","Outside Temp:   14.2 °C <br />Power:   1.0 kW <br />Date:      2019-09-06 <br />Season:  Fall","Outside Temp:   16.8 °C <br />Power:   0.5 kW <br />Date:      2019-09-07 <br />Season:  Fall","Outside Temp:   12.9 °C <br />Power:   0.8 kW <br />Date:      2019-09-08 <br />Season:  Fall","Outside Temp:   15.1 °C <br />Power:   0.6 kW <br />Date:      2019-09-09 <br />Season:  Fall","Outside Temp:   18.5 °C <br />Power:   0.9 kW <br />Date:      2019-09-10 <br />Season:  Fall","Outside Temp:   18.5 °C <br />Power:   0.9 kW <br />Date:      2019-09-11 <br />Season:  Fall","Outside Temp:   18.9 °C <br />Power:   0.5 kW <br />Date:      2019-09-12 <br />Season:  Fall","Outside Temp:   16.5 °C <br />Power:   2.6 kW <br />Date:      2019-09-13 <br />Season:  Fall","Outside Temp:   19.7 °C <br />Power:   0.7 kW <br />Date:      2019-09-14 <br />Season:  Fall","Outside Temp:   21.3 °C <br />Power:   0.6 kW <br />Date:      2019-09-15 <br />Season:  Fall","Outside Temp:   22.0 °C <br />Power:   0.8 kW <br />Date:      2019-09-16 <br />Season:  Fall","Outside Temp:   20.4 °C <br />Power:   0.7 kW <br />Date:      2019-09-17 <br />Season:  Fall","Outside Temp:   16.0 °C <br />Power:   0.8 kW <br />Date:      2019-09-18 <br />Season:  Fall","Outside Temp:   13.8 °C <br />Power:   0.7 kW <br />Date:      2019-09-19 <br />Season:  Fall","Outside Temp:   13.1 °C <br />Power:   0.8 kW <br />Date:      2019-09-20 <br />Season:  Fall","Outside Temp:   15.5 °C <br />Power:   0.8 kW <br />Date:      2019-09-21 <br />Season:  Fall","Outside Temp:   19.7 °C <br />Power:   0.5 kW <br />Date:      2019-09-22 <br />Season:  Fall","Outside Temp:   14.9 °C <br />Power:   0.7 kW <br />Date:      2019-09-23 <br />Season:  Fall","Outside Temp:   14.5 °C <br />Power:   1.0 kW <br />Date:      2019-09-24 <br />Season:  Fall","Outside Temp:   16.8 °C <br />Power:   0.8 kW <br />Date:      2019-09-25 <br />Season:  Fall","Outside Temp:   17.0 °C <br />Power:   0.9 kW <br />Date:      2019-09-26 <br />Season:  Fall","Outside Temp:   18.8 °C <br />Power:   0.7 kW <br />Date:      2019-09-27 <br />Season:  Fall","Outside Temp:   16.3 °C <br />Power:   0.6 kW <br />Date:      2019-09-28 <br />Season:  Fall","Outside Temp:   18.2 °C <br />Power:   0.6 kW <br />Date:      2019-09-29 <br />Season:  Fall","Outside Temp:   16.9 °C <br />Power:   0.9 kW <br />Date:      2019-09-30 <br />Season:  Fall","Outside Temp:   17.0 °C <br />Power:   0.9 kW <br />Date:      2019-10-01 <br />Season:  Fall","Outside Temp:   14.1 °C <br />Power:   0.7 kW <br />Date:      2019-10-02 <br />Season:  Fall","Outside Temp:   10.1 °C <br />Power:   1.0 kW <br />Date:      2019-10-03 <br />Season:  Fall","Outside Temp:   11.6 °C <br />Power:   1.1 kW <br />Date:      2019-10-04 <br />Season:  Fall","Outside Temp:   13.6 °C <br />Power:   0.8 kW <br />Date:      2019-10-05 <br />Season:  Fall","Outside Temp:   13.9 °C <br />Power:   0.8 kW <br />Date:      2019-10-06 <br />Season:  Fall","Outside Temp:   12.3 °C <br />Power:   1.0 kW <br />Date:      2019-10-07 <br />Season:  Fall","Outside Temp:   15.2 °C <br />Power:   0.9 kW <br />Date:      2019-10-08 <br />Season:  Fall","Outside Temp:   12.7 °C <br />Power:   0.8 kW <br />Date:      2019-10-09 <br />Season:  Fall","Outside Temp:   12.7 °C <br />Power:   1.2 kW <br />Date:      2019-10-10 <br />Season:  Fall","Outside Temp:   11.9 °C <br />Power:   1.0 kW <br />Date:      2019-10-11 <br />Season:  Fall","Outside Temp:   16.1 °C <br />Power:   0.7 kW <br />Date:      2019-10-12 <br />Season:  Fall","Outside Temp:   16.5 °C <br />Power:   0.7 kW <br />Date:      2019-10-13 <br />Season:  Fall","Outside Temp:   15.8 °C <br />Power:   0.7 kW <br />Date:      2019-10-14 <br />Season:  Fall","Outside Temp:   13.0 °C <br />Power:   0.7 kW <br />Date:      2019-10-15 <br />Season:  Fall","Outside Temp:   11.9 °C <br />Power:   0.9 kW <br />Date:      2019-10-16 <br />Season:  Fall","Outside Temp:   14.2 °C <br />Power:   0.9 kW <br />Date:      2019-10-17 <br />Season:  Fall","Outside Temp:   14.7 °C <br />Power:   0.6 kW <br />Date:      2019-10-18 <br />Season:  Fall","Outside Temp:   14.1 °C <br />Power:   0.5 kW <br />Date:      2019-10-19 <br />Season:  Fall","Outside Temp:   13.2 °C <br />Power:   0.8 kW <br />Date:      2019-10-20 <br />Season:  Fall","Outside Temp:   15.0 °C <br />Power:   0.8 kW <br />Date:      2019-10-21 <br />Season:  Fall","Outside Temp:   11.8 °C <br />Power:   2.9 kW <br />Date:      2019-10-22 <br />Season:  Fall","Outside Temp:   14.9 °C <br />Power:   1.1 kW <br />Date:      2019-10-23 <br />Season:  Fall","Outside Temp:   15.2 °C <br />Power:   0.9 kW <br />Date:      2019-10-24 <br />Season:  Fall","Outside Temp:   14.4 °C <br />Power:   0.7 kW <br />Date:      2019-10-25 <br />Season:  Fall","Outside Temp:   13.1 °C <br />Power:   1.0 kW <br />Date:      2019-10-26 <br />Season:  Fall","Outside Temp:   15.7 °C <br />Power:   0.7 kW <br />Date:      2019-10-27 <br />Season:  Fall","Outside Temp:   12.9 °C <br />Power:   0.9 kW <br />Date:      2019-10-28 <br />Season:  Fall","Outside Temp:   9.3 °C <br />Power:   1.1 kW <br />Date:      2019-10-29 <br />Season:  Fall","Outside Temp:   8.4 °C <br />Power:   1.6 kW <br />Date:      2019-10-30 <br />Season:  Fall","Outside Temp:   8.9 °C <br />Power:   1.4 kW <br />Date:      2019-10-31 <br />Season:  Fall","Outside Temp:   9.2 °C <br />Power:   3.5 kW <br />Date:      2019-11-01 <br />Season:  Fall","Outside Temp:   14.8 °C <br />Power:   0.9 kW <br />Date:      2019-11-02 <br />Season:  Fall","Outside Temp:   11.4 °C <br />Power:   1.3 kW <br />Date:      2019-11-03 <br />Season:  Fall","Outside Temp:   11.9 °C <br />Power:   1.0 kW <br />Date:      2019-11-04 <br />Season:  Fall","Outside Temp:   10.4 °C <br />Power:   1.3 kW <br />Date:      2019-11-05 <br />Season:  Fall","Outside Temp:   8.4 °C <br />Power:   1.4 kW <br />Date:      2019-11-06 <br />Season:  Fall","Outside Temp:   6.7 °C <br />Power:   1.3 kW <br />Date:      2019-11-07 <br />Season:  Fall","Outside Temp:   5.4 °C <br />Power:   1.5 kW <br />Date:      2019-11-08 <br />Season:  Fall","Outside Temp:   6.0 °C <br />Power:   1.4 kW <br />Date:      2019-11-09 <br />Season:  Fall","Outside Temp:   3.3 °C <br />Power:   1.7 kW <br />Date:      2019-11-10 <br />Season:  Fall","Outside Temp:   5.6 °C <br />Power:   1.6 kW <br />Date:      2019-11-11 <br />Season:  Fall","Outside Temp:   6.6 °C <br />Power:   1.7 kW <br />Date:      2019-11-12 <br />Season:  Fall","Outside Temp:   4.7 °C <br />Power:   1.9 kW <br />Date:      2019-11-13 <br />Season:  Fall","Outside Temp:   3.4 °C <br />Power:   1.7 kW <br />Date:      2019-11-14 <br />Season:  Fall","Outside Temp:   5.0 °C <br />Power:   1.8 kW <br />Date:      2019-11-15 <br />Season:  Fall","Outside Temp:   4.5 °C <br />Power:   1.6 kW <br />Date:      2019-11-16 <br />Season:  Fall","Outside Temp:   4.7 °C <br />Power:   1.4 kW <br />Date:      2019-11-17 <br />Season:  Fall","Outside Temp:   5.4 °C <br />Power:   1.9 kW <br />Date:      2019-11-18 <br />Season:  Fall","Outside Temp:   4.5 °C <br />Power:   2.0 kW <br />Date:      2019-11-19 <br />Season:  Fall","Outside Temp:   6.1 °C <br />Power:   1.7 kW <br />Date:      2019-11-20 <br />Season:  Fall","Outside Temp:   5.8 °C <br />Power:   2.0 kW <br />Date:      2019-11-21 <br />Season:  Fall","Outside Temp:   5.3 °C <br />Power:   2.0 kW <br />Date:      2019-11-22 <br />Season:  Fall","Outside Temp:   8.1 °C <br />Power:   1.4 kW <br />Date:      2019-11-23 <br />Season:  Fall","Outside Temp:   8.5 °C <br />Power:   1.5 kW <br />Date:      2019-11-24 <br />Season:  Fall","Outside Temp:   8.3 °C <br />Power:   1.6 kW <br />Date:      2019-11-25 <br />Season:  Fall","Outside Temp:   8.5 °C <br />Power:   1.8 kW <br />Date:      2019-11-26 <br />Season:  Fall","Outside Temp:   9.5 °C <br />Power:   1.6 kW <br />Date:      2019-11-27 <br />Season:  Fall","Outside Temp:   9.4 °C <br />Power:   1.3 kW <br />Date:      2019-11-28 <br />Season:  Fall","Outside Temp:   7.9 °C <br />Power:   1.8 kW <br />Date:      2019-11-29 <br />Season:  Fall","Outside Temp:   4.6 °C <br />Power:   1.7 kW <br />Date:      2019-11-30 <br />Season:  Fall"],"error_y":{"color":"rgba(140,86,75,1)"},"error_x":{"color":"rgba(140,86,75,1)"},"line":{"color":"rgba(140,86,75,1)"},"xaxis":"x","yaxis":"y","frame":null},{"x":[7.3950155045285,8.53804347826087,12.5455833333333,10.0480434782609,8.57152173913043,10.3152777777778,11.0348640711331,7.84916666666667,7.97472222222222,5.58664378337147,2.58590277777778,-0.248680555555556,-0.664275362318841,0.0287499999999999,-0.68163865172423,2.65305555555556,4.05129751461988,1.08659188034188,3.35506944444444,6.42847222222222,7.22333333333333,11.2276388888889,10.4751859698682,7.31625496031746,1.53409722222222,1.305625,1.17395833333333,2.38459126064352,2.36319326741996,4.24722222222222,6.31892543859649,5.925,2.84118055555556,-1.13861111111111,0.0499999999999998,2.0305303030303,3.33861111111111,3.52891812865497,3.90784722222222,2.19715277777778,0.552152777777778,0.679305555555555,3.09159420289855,5.24418731231231,5.08844696969697,2.34737228049728,1.93569444444444,5.31298611111111,0.857708333333333,-2.28270833333333,-0.0510416666666667,0.996989087301587,0.246805555555555,-1.78222222222222,-0.62231884057971,-1.0804347826087,2.79647481167608,4.78618055555556,2.56451754385965,1.40805555555556,1.59256944444444,0.651527777777777,3.81590277777778,3.89770833333333,2.18075411446819,0.527456140350877,0.196111111111111,0.306111111111111,1.73847222222222,3.29094632768362,7.53055555555556,7.25416666666667,4.2009466374269,3.06708333333333,1.87576388888889,3.69819444444444,3.92180555555556,5.10868055555556,5.70596986817326,6.10702119883041,7.49680555555556,6.66131944444444,8.00284722222222,10.4022222222222,6.299375,4.46410988005928,6.14025950292398,7.02381944444444,8.46291667013889,11.4716666763889,3.94180555555555,3.59214546783626,0.542222222222222,1.07798611111111,2.44579192546584,3.79263888888889,9.83075564971751,9.32284722222222,7.75277412280702,2.57701388888889,2.26208333333333,2.78965277777778,4.03923611111111,8.28423611111111,9.9066313559322,6.13508040935672,8.50673611111111,7.527,1.465,1.05520833333333,1.15583333333333,4.69036231884058,6.72991054613936,2.45239130434783,1.12238304093567,4.40145833333333,3.83,7.21666666666667,9.17282608695652,5.50977518832392,2.25486111111111,2.28074752097635,8.42607843137255,6.55354166666667,6.12513888888889,5.15107697740113,2.18680555555556,0.69585326953748,-0.98530303030303,-0.464130434782609,-0.0584057971014492,0.62,2.25731935771632,3.94638888888889,7.04157529239766,5.47680555555556,4.98208333333333,6.73077586206897,11.3026811594203,10.8698550724638,12.4426515151515,14.3709370084131,6.15923611180556,3.39526315789474,0.618913043478261,1.23507246376812,3.16188774256939,7.64743055555556,12.1233532695375,6.12412698412698,5.0145652173913,4.84951388888889,6.90513888888889,5.99597222222222,10.8934286875249,10.4670693825359,6.83224637681159,5.70688405797101,8.03057971014493,6.64837923728814,7.69934782608696,14.4398550826087,15.3218230525172,9.73076388888889,3.63022727272727,3.86804347826087,5.97231127087771,10.3085802021493],"y":[1.7942083333334,1.52634782608695,1.59640000000018,1.55243478260862,2.25139130434779,1.73058333333332,1.31749999999996,1.50633333333326,1.6420416666668,2.11521739130425,2.44012499999993,2.71204166666666,2.88591304347827,2.66320833333339,2.48204166666665,2.26641666666652,2.27708333333339,2.19341666666681,2.52337499999991,1.94729166666669,1.67070833333325,1.46366666666684,1.30329166666661,1.43262499999992,2.25170833333338,2.16379166666669,2.2784166666667,2.15058333333339,1.99791666666655,2.07645833333345,1.80874999999999,1.85066666666671,2.14383333333323,2.7034583333334,2.42837499999981,1.2186666666668,1.77779166666657,1.90625,1.94620833333344,1.85808333333337,2.18616666666655,1.86483333333338,1.96986956521742,2.00920833333339,2.014125,1.86308333333333,2.13566666666672,2.18516666666665,1.99600000000009,2.03537499999993,2.11991666666654,2.20970833333346,2.111625,2.51849999999998,2.39169565217399,2.73986956521738,1.83516666666674,2.10083333333326,2.10283333333336,2.03908333333341,1.99416666666669,2.30987499999977,2.13179166666684,1.90249999999999,2.33947826086945,2.43410526315768,2.32512500000015,2.35908333333327,2.66333333333341,2.0627499999999,1.71216666666684,1.58279166666656,2.12575000000015,2.11795833333311,2.1586666666667,1.93654166666662,1.79770833333335,1.55170833333341,1.33129166666671,1.7180833333332,1.57633333333342,1.50029166666657,1.26491666666683,1.60174999999981,1.19704166666679,1.66354166666679,1.7660416666666,1.45062499999995,1.30937500000012,1.37633333333315,1.82833333333353,1.94791666666667,2.04995833333336,2.07287499999984,2.16700000000002,1.86554166666671,1.4877083333331,1.20687500000016,1.95554166666655,1.84004166666667,1.92433333333338,2.00012500000018,2.03945833333304,1.64816666666684,1.4566249999998,1.99470833333362,1.79695833333305,2.42320000000036,1.69620241691845,2.15916666666665,1.88520833333314,2.11547826086968,1.48329166666645,2.48095652173936,1.95016666666652,2.1243333333335,1.86482608695635,1.62000000000262,1.56104347826097,1.8449166666663,2.15983333333346,2.01378260869545,1.30364705882333,1.61495833333326,1.92179166666665,1.63254166666684,1.96145833333321,1.91909090909096,2.56504545454531,2.62934782608689,2.42582608695628,1.16700000000128,2.24584210526289,1.9353333333335,1.90770833333318,1.74420833333321,2.31916666666681,2.05695833333327,1.42117391304339,1.45969565217409,0.995772727273024,1.75236363636346,1.61308333333333,2.28284210526334,2.21799999999981,1.9214782608697,2.06982608695651,1.70929166666641,0.981181818181953,1.86771428571367,2.10065217391314,2.19724999999986,1.3771666666668,1.95420833333355,1.31508333333325,1.21122727272715,1.72700000000022,1.57521739130449,1.34369565217386,1.64866666666664,1.42199999999993,1.22017391304341,0.886695652173923,1.16770833333339,1.85359090909068,2.41069565217438,1.72808333333311,1.24369565217405],"type":"scatter","mode":"markers","marker":{"color":"#365c8d","opacity":0.3,"line":{"color":"rgba(227,119,194,1)"}},"name":"Winter","hoverinfo":["text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text","text"],"text":["Outside Temp:   7.4 °C <br />Power:   1.8 kW <br />Date:      2018-12-01 <br />Season:  Winter","Outside Temp:   8.5 °C <br />Power:   1.5 kW <br />Date:      2018-12-02 <br />Season:  Winter","Outside Temp:   12.5 °C <br />Power:   1.6 kW <br />Date:      2018-12-03 <br />Season:  Winter","Outside Temp:   10.0 °C <br />Power:   1.6 kW <br />Date:      2018-12-04 <br />Season:  Winter","Outside Temp:   8.6 °C <br />Power:   2.3 kW <br />Date:      2018-12-05 <br />Season:  Winter","Outside Temp:   10.3 °C <br />Power:   1.7 kW <br />Date:      2018-12-06 <br />Season:  Winter","Outside Temp:   11.0 °C <br />Power:   1.3 kW <br />Date:      2018-12-07 <br />Season:  Winter","Outside Temp:   7.8 °C <br />Power:   1.5 kW <br />Date:      2018-12-08 <br />Season:  Winter","Outside Temp:   8.0 °C <br />Power:   1.6 kW <br />Date:      2018-12-09 <br />Season:  Winter","Outside Temp:   5.6 °C <br />Power:   2.1 kW <br />Date:      2018-12-10 <br />Season:  Winter","Outside Temp:   2.6 °C <br />Power:   2.4 kW <br />Date:      2018-12-11 <br />Season:  Winter","Outside Temp:   -0.2 °C <br />Power:   2.7 kW <br />Date:      2018-12-12 <br />Season:  Winter","Outside Temp:   -0.7 °C <br />Power:   2.9 kW <br />Date:      2018-12-13 <br />Season:  Winter","Outside Temp:   0.0 °C <br />Power:   2.7 kW <br />Date:      2018-12-14 <br />Season:  Winter","Outside Temp:   -0.7 °C <br />Power:   2.5 kW <br />Date:      2018-12-15 <br />Season:  Winter","Outside Temp:   2.7 °C <br />Power:   2.3 kW <br />Date:      2018-12-16 <br />Season:  Winter","Outside Temp:   4.1 °C <br />Power:   2.3 kW <br />Date:      2018-12-17 <br />Season:  Winter","Outside Temp:   1.1 °C <br />Power:   2.2 kW <br />Date:      2018-12-18 <br />Season:  Winter","Outside Temp:   3.4 °C <br />Power:   2.5 kW <br />Date:      2018-12-19 <br />Season:  Winter","Outside Temp:   6.4 °C <br />Power:   1.9 kW <br />Date:      2018-12-20 <br />Season:  Winter","Outside Temp:   7.2 °C <br />Power:   1.7 kW <br />Date:      2018-12-21 <br />Season:  Winter","Outside Temp:   11.2 °C <br />Power:   1.5 kW <br />Date:      2018-12-22 <br />Season:  Winter","Outside Temp:   10.5 °C <br />Power:   1.3 kW <br />Date:      2018-12-23 <br />Season:  Winter","Outside Temp:   7.3 °C <br />Power:   1.4 kW <br />Date:      2018-12-24 <br />Season:  Winter","Outside Temp:   1.5 °C <br />Power:   2.3 kW <br />Date:      2018-12-25 <br />Season:  Winter","Outside Temp:   1.3 °C <br />Power:   2.2 kW <br />Date:      2018-12-26 <br />Season:  Winter","Outside Temp:   1.2 °C <br />Power:   2.3 kW <br />Date:      2018-12-27 <br />Season:  Winter","Outside Temp:   2.4 °C <br />Power:   2.2 kW <br />Date:      2018-12-28 <br />Season:  Winter","Outside Temp:   2.4 °C <br />Power:   2.0 kW <br />Date:      2018-12-29 <br />Season:  Winter","Outside Temp:   4.2 °C <br />Power:   2.1 kW <br />Date:      2018-12-30 <br />Season:  Winter","Outside Temp:   6.3 °C <br />Power:   1.8 kW <br />Date:      2018-12-31 <br />Season:  Winter","Outside Temp:   5.9 °C <br />Power:   1.9 kW <br />Date:      2019-01-01 <br />Season:  Winter","Outside Temp:   2.8 °C <br />Power:   2.1 kW <br />Date:      2019-01-02 <br />Season:  Winter","Outside Temp:   -1.1 °C <br />Power:   2.7 kW <br />Date:      2019-01-03 <br />Season:  Winter","Outside Temp:   0.0 °C <br />Power:   2.4 kW <br />Date:      2019-01-04 <br />Season:  Winter","Outside Temp:   2.0 °C <br />Power:   1.2 kW <br />Date:      2019-01-05 <br />Season:  Winter","Outside Temp:   3.3 °C <br />Power:   1.8 kW <br />Date:      2019-01-06 <br />Season:  Winter","Outside Temp:   3.5 °C <br />Power:   1.9 kW <br />Date:      2019-01-07 <br />Season:  Winter","Outside Temp:   3.9 °C <br />Power:   1.9 kW <br />Date:      2019-01-08 <br />Season:  Winter","Outside Temp:   2.2 °C <br />Power:   1.9 kW <br />Date:      2019-01-09 <br />Season:  Winter","Outside Temp:   0.6 °C <br />Power:   2.2 kW <br />Date:      2019-01-10 <br />Season:  Winter","Outside Temp:   0.7 °C <br />Power:   1.9 kW <br />Date:      2019-01-11 <br />Season:  Winter","Outside Temp:   3.1 °C <br />Power:   2.0 kW <br />Date:      2019-01-12 <br />Season:  Winter","Outside Temp:   5.2 °C <br />Power:   2.0 kW <br />Date:      2019-01-13 <br />Season:  Winter","Outside Temp:   5.1 °C <br />Power:   2.0 kW <br />Date:      2019-01-14 <br />Season:  Winter","Outside Temp:   2.3 °C <br />Power:   1.9 kW <br />Date:      2019-01-15 <br />Season:  Winter","Outside Temp:   1.9 °C <br />Power:   2.1 kW <br />Date:      2019-01-16 <br />Season:  Winter","Outside Temp:   5.3 °C <br />Power:   2.2 kW <br />Date:      2019-01-17 <br />Season:  Winter","Outside Temp:   0.9 °C <br />Power:   2.0 kW <br />Date:      2019-01-18 <br />Season:  Winter","Outside Temp:   -2.3 °C <br />Power:   2.0 kW <br />Date:      2019-01-19 <br />Season:  Winter","Outside Temp:   -0.1 °C <br />Power:   2.1 kW <br />Date:      2019-01-20 <br />Season:  Winter","Outside Temp:   1.0 °C <br />Power:   2.2 kW <br />Date:      2019-01-21 <br />Season:  Winter","Outside Temp:   0.2 °C <br />Power:   2.1 kW <br />Date:      2019-01-22 <br />Season:  Winter","Outside Temp:   -1.8 °C <br />Power:   2.5 kW <br />Date:      2019-01-23 <br />Season:  Winter","Outside Temp:   -0.6 °C <br />Power:   2.4 kW <br />Date:      2019-01-24 <br />Season:  Winter","Outside Temp:   -1.1 °C <br />Power:   2.7 kW <br />Date:      2019-01-25 <br />Season:  Winter","Outside Temp:   2.8 °C <br />Power:   1.8 kW <br />Date:      2019-01-26 <br />Season:  Winter","Outside Temp:   4.8 °C <br />Power:   2.1 kW <br />Date:      2019-01-27 <br />Season:  Winter","Outside Temp:   2.6 °C <br />Power:   2.1 kW <br />Date:      2019-01-28 <br />Season:  Winter","Outside Temp:   1.4 °C <br />Power:   2.0 kW <br />Date:      2019-01-29 <br />Season:  Winter","Outside Temp:   1.6 °C <br />Power:   2.0 kW <br />Date:      2019-01-30 <br />Season:  Winter","Outside Temp:   0.7 °C <br />Power:   2.3 kW <br />Date:      2019-01-31 <br />Season:  Winter","Outside Temp:   3.8 °C <br />Power:   2.1 kW <br />Date:      2019-02-01 <br />Season:  Winter","Outside Temp:   3.9 °C <br />Power:   1.9 kW <br />Date:      2019-02-02 <br />Season:  Winter","Outside Temp:   2.2 °C <br />Power:   2.3 kW <br />Date:      2019-02-03 <br />Season:  Winter","Outside Temp:   0.5 °C <br />Power:   2.4 kW <br />Date:      2019-02-04 <br />Season:  Winter","Outside Temp:   0.2 °C <br />Power:   2.3 kW <br />Date:      2019-02-05 <br />Season:  Winter","Outside Temp:   0.3 °C <br />Power:   2.4 kW <br />Date:      2019-02-06 <br />Season:  Winter","Outside Temp:   1.7 °C <br />Power:   2.7 kW <br />Date:      2019-02-07 <br />Season:  Winter","Outside Temp:   3.3 °C <br />Power:   2.1 kW <br />Date:      2019-02-08 <br />Season:  Winter","Outside Temp:   7.5 °C <br />Power:   1.7 kW <br />Date:      2019-02-09 <br />Season:  Winter","Outside Temp:   7.3 °C <br />Power:   1.6 kW <br />Date:      2019-02-10 <br />Season:  Winter","Outside Temp:   4.2 °C <br />Power:   2.1 kW <br />Date:      2019-02-11 <br />Season:  Winter","Outside Temp:   3.1 °C <br />Power:   2.1 kW <br />Date:      2019-02-12 <br />Season:  Winter","Outside Temp:   1.9 °C <br />Power:   2.2 kW <br />Date:      2019-02-13 <br />Season:  Winter","Outside Temp:   3.7 °C <br />Power:   1.9 kW <br />Date:      2019-02-14 <br />Season:  Winter","Outside Temp:   3.9 °C <br />Power:   1.8 kW <br />Date:      2019-02-15 <br />Season:  Winter","Outside Temp:   5.1 °C <br />Power:   1.6 kW <br />Date:      2019-02-16 <br />Season:  Winter","Outside Temp:   5.7 °C <br />Power:   1.3 kW <br />Date:      2019-02-17 <br />Season:  Winter","Outside Temp:   6.1 °C <br />Power:   1.7 kW <br />Date:      2019-02-18 <br />Season:  Winter","Outside Temp:   7.5 °C <br />Power:   1.6 kW <br />Date:      2019-02-19 <br />Season:  Winter","Outside Temp:   6.7 °C <br />Power:   1.5 kW <br />Date:      2019-02-20 <br />Season:  Winter","Outside Temp:   8.0 °C <br />Power:   1.3 kW <br />Date:      2019-02-21 <br />Season:  Winter","Outside Temp:   10.4 °C <br />Power:   1.6 kW <br />Date:      2019-02-22 <br />Season:  Winter","Outside Temp:   6.3 °C <br />Power:   1.2 kW <br />Date:      2019-02-23 <br />Season:  Winter","Outside Temp:   4.5 °C <br />Power:   1.7 kW <br />Date:      2019-02-24 <br />Season:  Winter","Outside Temp:   6.1 °C <br />Power:   1.8 kW <br />Date:      2019-02-25 <br />Season:  Winter","Outside Temp:   7.0 °C <br />Power:   1.5 kW <br />Date:      2019-02-26 <br />Season:  Winter","Outside Temp:   8.5 °C <br />Power:   1.3 kW <br />Date:      2019-02-27 <br />Season:  Winter","Outside Temp:   11.5 °C <br />Power:   1.4 kW <br />Date:      2019-02-28 <br />Season:  Winter","Outside Temp:   3.9 °C <br />Power:   1.8 kW <br />Date:      2019-12-01 <br />Season:  Winter","Outside Temp:   3.6 °C <br />Power:   1.9 kW <br />Date:      2019-12-02 <br />Season:  Winter","Outside Temp:   0.5 °C <br />Power:   2.0 kW <br />Date:      2019-12-03 <br />Season:  Winter","Outside Temp:   1.1 °C <br />Power:   2.1 kW <br />Date:      2019-12-04 <br />Season:  Winter","Outside Temp:   2.4 °C <br />Power:   2.2 kW <br />Date:      2019-12-05 <br />Season:  Winter","Outside Temp:   3.8 °C <br />Power:   1.9 kW <br />Date:      2019-12-06 <br />Season:  Winter","Outside Temp:   9.8 °C <br />Power:   1.5 kW <br />Date:      2019-12-07 <br />Season:  Winter","Outside Temp:   9.3 °C <br />Power:   1.2 kW <br />Date:      2019-12-08 <br />Season:  Winter","Outside Temp:   7.8 °C <br />Power:   2.0 kW <br />Date:      2019-12-09 <br />Season:  Winter","Outside Temp:   2.6 °C <br />Power:   1.8 kW <br />Date:      2019-12-10 <br />Season:  Winter","Outside Temp:   2.3 °C <br />Power:   1.9 kW <br />Date:      2019-12-11 <br />Season:  Winter","Outside Temp:   2.8 °C <br />Power:   2.0 kW <br />Date:      2019-12-12 <br />Season:  Winter","Outside Temp:   4.0 °C <br />Power:   2.0 kW <br />Date:      2019-12-13 <br />Season:  Winter","Outside Temp:   8.3 °C <br />Power:   1.6 kW <br />Date:      2019-12-14 <br />Season:  Winter","Outside Temp:   9.9 °C <br />Power:   1.5 kW <br />Date:      2019-12-15 <br />Season:  Winter","Outside Temp:   6.1 °C <br />Power:   2.0 kW <br />Date:      2019-12-16 <br />Season:  Winter","Outside Temp:   8.5 °C <br />Power:   1.8 kW <br />Date:      2019-12-17 <br />Season:  Winter","Outside Temp:   7.5 °C <br />Power:   2.4 kW <br />Date:      2019-12-18 <br />Season:  Winter","Outside Temp:   1.5 °C <br />Power:   1.7 kW <br />Date:      2019-12-31 <br />Season:  Winter","Outside Temp:   1.1 °C <br />Power:   2.2 kW <br />Date:      2020-01-01 <br />Season:  Winter","Outside Temp:   1.2 °C <br />Power:   1.9 kW <br />Date:      2020-01-02 <br />Season:  Winter","Outside Temp:   4.7 °C <br />Power:   2.1 kW <br />Date:      2020-01-03 <br />Season:  Winter","Outside Temp:   6.7 °C <br />Power:   1.5 kW <br />Date:      2020-01-04 <br />Season:  Winter","Outside Temp:   2.5 °C <br />Power:   2.5 kW <br />Date:      2020-01-05 <br />Season:  Winter","Outside Temp:   1.1 °C <br />Power:   2.0 kW <br />Date:      2020-01-06 <br />Season:  Winter","Outside Temp:   4.4 °C <br />Power:   2.1 kW <br />Date:      2020-01-07 <br />Season:  Winter","Outside Temp:   3.8 °C <br />Power:   1.9 kW <br />Date:      2020-01-08 <br />Season:  Winter","Outside Temp:   7.2 °C <br />Power:   1.6 kW <br />Date:      2020-01-09 <br />Season:  Winter","Outside Temp:   9.2 °C <br />Power:   1.6 kW <br />Date:      2020-01-10 <br />Season:  Winter","Outside Temp:   5.5 °C <br />Power:   1.8 kW <br />Date:      2020-01-11 <br />Season:  Winter","Outside Temp:   2.3 °C <br />Power:   2.2 kW <br />Date:      2020-01-12 <br />Season:  Winter","Outside Temp:   2.3 °C <br />Power:   2.0 kW <br />Date:      2020-01-13 <br />Season:  Winter","Outside Temp:   8.4 °C <br />Power:   1.3 kW <br />Date:      2020-01-15 <br />Season:  Winter","Outside Temp:   6.6 °C <br />Power:   1.6 kW <br />Date:      2020-01-16 <br />Season:  Winter","Outside Temp:   6.1 °C <br />Power:   1.9 kW <br />Date:      2020-01-17 <br />Season:  Winter","Outside Temp:   5.2 °C <br />Power:   1.6 kW <br />Date:      2020-01-18 <br />Season:  Winter","Outside Temp:   2.2 °C <br />Power:   2.0 kW <br />Date:      2020-01-19 <br />Season:  Winter","Outside Temp:   0.7 °C <br />Power:   1.9 kW <br />Date:      2020-01-20 <br />Season:  Winter","Outside Temp:   -1.0 °C <br />Power:   2.6 kW <br />Date:      2020-01-21 <br />Season:  Winter","Outside Temp:   -0.5 °C <br />Power:   2.6 kW <br />Date:      2020-01-22 <br />Season:  Winter","Outside Temp:   -0.1 °C <br />Power:   2.4 kW <br />Date:      2020-01-23 <br />Season:  Winter","Outside Temp:   0.6 °C <br />Power:   1.2 kW <br />Date:      2020-01-24 <br />Season:  Winter","Outside Temp:   2.3 °C <br />Power:   2.2 kW <br />Date:      2020-01-25 <br />Season:  Winter","Outside Temp:   3.9 °C <br />Power:   1.9 kW <br />Date:      2020-01-26 <br />Season:  Winter","Outside Temp:   7.0 °C <br />Power:   1.9 kW <br />Date:      2020-01-27 <br />Season:  Winter","Outside Temp:   5.5 °C <br />Power:   1.7 kW <br />Date:      2020-01-28 <br />Season:  Winter","Outside Temp:   5.0 °C <br />Power:   2.3 kW <br />Date:      2020-01-29 <br />Season:  Winter","Outside Temp:   6.7 °C <br />Power:   2.1 kW <br />Date:      2020-01-30 <br />Season:  Winter","Outside Temp:   11.3 °C <br />Power:   1.4 kW <br />Date:      2020-01-31 <br />Season:  Winter","Outside Temp:   10.9 °C <br />Power:   1.5 kW <br />Date:      2020-02-01 <br />Season:  Winter","Outside Temp:   12.4 °C <br />Power:   1.0 kW <br />Date:      2020-02-02 <br />Season:  Winter","Outside Temp:   14.4 °C <br />Power:   1.8 kW <br />Date:      2020-02-03 <br />Season:  Winter","Outside Temp:   6.2 °C <br />Power:   1.6 kW <br />Date:      2020-02-04 <br />Season:  Winter","Outside Temp:   3.4 °C <br />Power:   2.3 kW <br />Date:      2020-02-05 <br />Season:  Winter","Outside Temp:   0.6 °C <br />Power:   2.2 kW <br />Date:      2020-02-06 <br />Season:  Winter","Outside Temp:   1.2 °C <br />Power:   1.9 kW <br />Date:      2020-02-07 <br />Season:  Winter","Outside Temp:   3.2 °C <br />Power:   2.1 kW <br />Date:      2020-02-08 <br />Season:  Winter","Outside Temp:   7.6 °C <br />Power:   1.7 kW <br />Date:      2020-02-09 <br />Season:  Winter","Outside Temp:   12.1 °C <br />Power:   1.0 kW <br />Date:      2020-02-10 <br />Season:  Winter","Outside Temp:   6.1 °C <br />Power:   1.9 kW <br />Date:      2020-02-11 <br />Season:  Winter","Outside Temp:   5.0 °C <br />Power:   2.1 kW <br />Date:      2020-02-12 <br />Season:  Winter","Outside Temp:   4.8 °C <br />Power:   2.2 kW <br />Date:      2020-02-13 <br />Season:  Winter","Outside Temp:   6.9 °C <br />Power:   1.4 kW <br />Date:      2020-02-14 <br />Season:  Winter","Outside Temp:   6.0 °C <br />Power:   2.0 kW <br />Date:      2020-02-15 <br />Season:  Winter","Outside Temp:   10.9 °C <br />Power:   1.3 kW <br />Date:      2020-02-16 <br />Season:  Winter","Outside Temp:   10.5 °C <br />Power:   1.2 kW <br />Date:      2020-02-17 <br />Season:  Winter","Outside Temp:   6.8 °C <br />Power:   1.7 kW <br />Date:      2020-02-18 <br />Season:  Winter","Outside Temp:   5.7 °C <br />Power:   1.6 kW <br />Date:      2020-02-19 <br />Season:  Winter","Outside Temp:   8.0 °C <br />Power:   1.3 kW <br />Date:      2020-02-20 <br />Season:  Winter","Outside Temp:   6.6 °C <br />Power:   1.6 kW <br />Date:      2020-02-21 <br />Season:  Winter","Outside Temp:   7.7 °C <br />Power:   1.4 kW <br />Date:      2020-02-22 <br />Season:  Winter","Outside Temp:   14.4 °C <br />Power:   1.2 kW <br />Date:      2020-02-23 <br />Season:  Winter","Outside Temp:   15.3 °C <br />Power:   0.9 kW <br />Date:      2020-02-24 <br />Season:  Winter","Outside Temp:   9.7 °C <br />Power:   1.2 kW <br />Date:      2020-02-25 <br />Season:  Winter","Outside Temp:   3.6 °C <br />Power:   1.9 kW <br />Date:      2020-02-26 <br />Season:  Winter","Outside Temp:   3.9 °C <br />Power:   2.4 kW <br />Date:      2020-02-27 <br />Season:  Winter","Outside Temp:   6.0 °C <br />Power:   1.7 kW <br />Date:      2020-02-28 <br />Season:  Winter","Outside Temp:   10.3 °C <br />Power:   1.2 kW <br />Date:      2020-02-29 <br />Season:  Winter"],"error_y":{"color":"rgba(227,119,194,1)"},"error_x":{"color":"rgba(227,119,194,1)"},"line":{"color":"rgba(227,119,194,1)"},"xaxis":"x","yaxis":"y","frame":null}],"highlight":{"on":"plotly_click","persistent":false,"dynamic":false,"selectize":false,"opacityDim":0.2,"selected":{"opacity":1},"debounce":0},"shinyEvents":["plotly_hover","plotly_click","plotly_selected","plotly_relayout","plotly_brushed","plotly_brushing","plotly_clickannotation","plotly_doubleclick","plotly_deselect","plotly_afterplot","plotly_sunburstclick"],"base_url":"https://plot.ly"},"evals":[],"jsHooks":[]}</script>
</div>
<div id="discussion-9" class="section level3">
<h3><span class="header-section-number">15.4.4</span> Discussion</h3>
<p>This is a new method, which calculates the balance Temperture, a heating loss coefficient in kW/K, a basic consumption (blue line) and a standby value (orange line) from 15min consumption data of an electric or heat meter in an iterative procedure using the outside and room temperature.</p>

</div>
</div>
<!-- </div> -->



            </section>

          </div>
        </div>
      </div>
<a href="building-energy-signature.html" class="navigation navigation-prev " aria-label="Previous page"><i class="fa fa-angle-left"></i></a>
<a href="packages.html" class="navigation navigation-next " aria-label="Next page"><i class="fa fa-angle-right"></i></a>
    </div>
  </div>
<script src="libs/gitbook-2.6.7/js/app.min.js"></script>
<script src="libs/gitbook-2.6.7/js/lunr.js"></script>
<script src="libs/gitbook-2.6.7/js/clipboard.min.js"></script>
<script src="libs/gitbook-2.6.7/js/plugin-search.js"></script>
<script src="libs/gitbook-2.6.7/js/plugin-sharing.js"></script>
<script src="libs/gitbook-2.6.7/js/plugin-fontsettings.js"></script>
<script src="libs/gitbook-2.6.7/js/plugin-bookdown.js"></script>
<script src="libs/gitbook-2.6.7/js/jquery.highlight.js"></script>
<script src="libs/gitbook-2.6.7/js/plugin-clipboard.js"></script>
<script>
gitbook.require(["gitbook"], function(gitbook) {
gitbook.start({
"sharing": false,
"fontsettings": {
"theme": "white",
"family": "sans",
"size": 2
},
"edit": null,
"history": {
"link": null,
"text": null
},
"view": {
"link": null,
"text": null
},
"download": ["edar.pdf", "edar.epub"],
"toc": {
"collapse": "section"
},
"info": false
});
});
</script>

</body>

</html>
